! G4 RC3 deterministic no-refit material fragment
! source=materials/reference_models/macfp_public_commit_14b73ea9/MaCFP_PMMA_GIDAZE+.json
! source_sha256=cef620fa898b34d60e3f5b65aded7b74ed5ae093c5a1f07be7c3d1abe8c7ed58
! Requires a case-level SPEC/REAC for MMA (C5H8O2).
! Defines no geometry, boundary condition, gas tuning, or gate result.

&MATL ID='G4_RC3_GIDAZE',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC3_K',
      SPECIFIC_HEAT_RAMP='G4_RC3_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.TRUE.,
      ALLOW_SWELLING=.TRUE.,
      ADJUST_H=.FALSE.,
      N_REACTIONS=1,
      A(1)=200000000,
      E(1)=130000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=540,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=1 /

&RAMP ID='G4_RC3_CP', T=20, F=1.16719553789 /
&RAMP ID='G4_RC3_CP', T=30, F=1.21513583176 /
&RAMP ID='G4_RC3_CP', T=40, F=1.26339350423 /
&RAMP ID='G4_RC3_CP', T=50, F=1.31196041852 /
&RAMP ID='G4_RC3_CP', T=60, F=1.3608288927 /
&RAMP ID='G4_RC3_CP', T=70, F=1.40999166134 /
&RAMP ID='G4_RC3_CP', T=80, F=1.45944184143 /
&RAMP ID='G4_RC3_CP', T=90, F=1.50917290189 /
&RAMP ID='G4_RC3_CP', T=100, F=1.55917863644 /
&RAMP ID='G4_RC3_CP', T=110, F=1.60945313904 /
&RAMP ID='G4_RC3_CP', T=120, F=1.65999078198 /
&RAMP ID='G4_RC3_CP', T=130, F=1.71078619594 /
&RAMP ID='G4_RC3_CP', T=140, F=1.761834252 /
&RAMP ID='G4_RC3_CP', T=150, F=1.8131300453 /
&RAMP ID='G4_RC3_CP', T=160, F=1.86466888021 /
&RAMP ID='G4_RC3_CP', T=170, F=1.91644625671 /
&RAMP ID='G4_RC3_CP', T=180, F=1.96845785803 /
&RAMP ID='G4_RC3_CP', T=190, F=2.0206995393 /
&RAMP ID='G4_RC3_CP', T=200, F=2.07316731713 /
&RAMP ID='G4_RC3_CP', T=210, F=2.12585736001 /
&RAMP ID='G4_RC3_CP', T=220, F=2.17876597952 /
&RAMP ID='G4_RC3_CP', T=230, F=2.23188962217 /
&RAMP ID='G4_RC3_CP', T=240, F=2.28522486185 /
&RAMP ID='G4_RC3_CP', T=250, F=2.33876839292 /
&RAMP ID='G4_RC3_CP', T=260, F=2.3925170237 /
&RAMP ID='G4_RC3_CP', T=270, F=2.44646767049 /
&RAMP ID='G4_RC3_CP', T=280, F=2.50061735199 /
&RAMP ID='G4_RC3_CP', T=290, F=2.5549631841 /
&RAMP ID='G4_RC3_CP', T=300, F=2.60950237511 /
&RAMP ID='G4_RC3_CP', T=310, F=2.66423222112 /
&RAMP ID='G4_RC3_CP', T=320, F=2.71915010187 /
&RAMP ID='G4_RC3_CP', T=330, F=2.77425347675 /
&RAMP ID='G4_RC3_CP', T=340, F=2.82953988111 /
&RAMP ID='G4_RC3_CP', T=350, F=2.88500692278 /
&RAMP ID='G4_RC3_CP', T=360, F=2.94065227881 /
&RAMP ID='G4_RC3_CP', T=370, F=2.9964736924 /
&RAMP ID='G4_RC3_CP', T=380, F=3.05246897004 /
&RAMP ID='G4_RC3_CP', T=390, F=3.10863597874 /
&RAMP ID='G4_RC3_CP', T=400, F=3.16497264351 /
&RAMP ID='G4_RC3_CP', T=410, F=3.22147694494 /
&RAMP ID='G4_RC3_CP', T=420, F=3.27814691691 /
&RAMP ID='G4_RC3_CP', T=430, F=3.33498064444 /
&RAMP ID='G4_RC3_CP', T=440, F=3.39197626165 /
&RAMP ID='G4_RC3_CP', T=450, F=3.4491319498 /
&RAMP ID='G4_RC3_CP', T=460, F=3.50644593551 /
&RAMP ID='G4_RC3_CP', T=470, F=3.56391648902 /
&RAMP ID='G4_RC3_CP', T=480, F=3.62154192248 /
&RAMP ID='G4_RC3_CP', T=490, F=3.67932058848 /
&RAMP ID='G4_RC3_CP', T=500, F=3.7372508785 /
&RAMP ID='G4_RC3_K', T=20, F=0.205621073941 /
&RAMP ID='G4_RC3_K', T=30, F=0.197508783568 /
&RAMP ID='G4_RC3_K', T=40, F=0.189964567014 /
&RAMP ID='G4_RC3_K', T=50, F=0.182932348119 /
&RAMP ID='G4_RC3_K', T=60, F=0.176363098467 /
&RAMP ID='G4_RC3_K', T=70, F=0.170213772592 /
&RAMP ID='G4_RC3_K', T=80, F=0.164446429578 /
&RAMP ID='G4_RC3_K', T=90, F=0.159027504204 /
&RAMP ID='G4_RC3_K', T=100, F=0.153927198841 /
&RAMP ID='G4_RC3_K', T=110, F=0.149118973506 /
&RAMP ID='G4_RC3_K', T=120, F=0.144579116104 /
&RAMP ID='G4_RC3_K', T=130, F=0.140286378607 /
&RAMP ID='G4_RC3_K', T=140, F=0.13622166769 /
&RAMP ID='G4_RC3_K', T=150, F=0.13236778058 /
&RAMP ID='G4_RC3_K', T=160, F=0.128709178636 /
&RAMP ID='G4_RC3_K', T=170, F=0.125231792522 /
&RAMP ID='G4_RC3_K', T=180, F=0.121922853985 /
&RAMP ID='G4_RC3_K', T=190, F=0.118770750095 /
&RAMP ID='G4_RC3_K', T=200, F=0.115764896551 /
&RAMP ID='G4_RC3_K', T=210, F=0.112895627202 /
&RAMP ID='G4_RC3_K', T=220, F=0.110154097437 /
&RAMP ID='G4_RC3_K', T=230, F=0.107532199449 /
&RAMP ID='G4_RC3_K', T=240, F=0.105022487724 /
&RAMP ID='G4_RC3_K', T=250, F=0.102618113331 /
&RAMP ID='G4_RC3_K', T=260, F=0.100312765854 /
&RAMP ID='G4_RC3_K', T=270, F=0.0981006219274 /
&RAMP ID='G4_RC3_K', T=280, F=0.0959762995364 /
&RAMP ID='G4_RC3_K', T=290, F=0.0939348173364 /
&RAMP ID='G4_RC3_K', T=300, F=0.0919715583665 /
&RAMP ID='G4_RC3_K', T=310, F=0.0900822376132 /
&RAMP ID='G4_RC3_K', T=320, F=0.0882628729597 /
&RAMP ID='G4_RC3_K', T=330, F=0.0865097591158 /
&RAMP ID='G4_RC3_K', T=340, F=0.0848194441797 /
&RAMP ID='G4_RC3_K', T=350, F=0.0831887085279 /
&RAMP ID='G4_RC3_K', T=360, F=0.0816145457692 /
&RAMP ID='G4_RC3_K', T=370, F=0.0800941455313 /
&RAMP ID='G4_RC3_K', T=380, F=0.0786248778794 /
&RAMP ID='G4_RC3_K', T=390, F=0.0772042791892 /
&RAMP ID='G4_RC3_K', T=400, F=0.0758300393188 /
&RAMP ID='G4_RC3_K', T=410, F=0.0744999899431 /
&RAMP ID='G4_RC3_K', T=420, F=0.0732120939308 /
&RAMP ID='G4_RC3_K', T=430, F=0.0719644356557 /
&RAMP ID='G4_RC3_K', T=440, F=0.0707552121498 /
&RAMP ID='G4_RC3_K', T=450, F=0.0695827250141 /
&RAMP ID='G4_RC3_K', T=460, F=0.0684453730112 /
&RAMP ID='G4_RC3_K', T=470, F=0.0673416452769 /
&RAMP ID='G4_RC3_K', T=480, F=0.0662701150883 /
&RAMP ID='G4_RC3_K', T=490, F=0.0652294341383 /
&RAMP ID='G4_RC3_K', T=500, F=0.0642183272686 /
