! User-authorized 56 s oscillatory engineering trajectory; scientific release remains separate.
! L4_f50: 3D static baseline, edge-inhibited bilateral RC0 PMMA plate
! plate 50 x 6 x 300 mm; uniform 1 mm gas grid
! ignition 50.0 kW/m2 on the top 16 mm of both broad faces for 90 s
! 192 meshes, 4,320,000 gas cells, 22,500 cells per mesh
&HEAD CHID='l4ei_rg2_s1_k3_outdiag_n192_v1', TITLE='S1 output-only 20 s continuation from exact K3 terminal restart' /
&PRES MAX_PRESSURE_ITERATIONS=10000, MAX_PREDICTOR_PRESSURE_ITERATIONS=10000, VELOCITY_TOLERANCE=.0005, PRESSURE_TOLERANCE=2e7 /
&MESH ID='M0000', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,-0.0300,-0.0050, MPI_PROCESS=0 /
&MESH ID='M1000', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,-0.0300,-0.0050, MPI_PROCESS=1 /
&MESH ID='M2000', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,-0.0300,-0.0050, MPI_PROCESS=2 /
&MESH ID='M3000', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,-0.0300,-0.0050, MPI_PROCESS=3 /
&MESH ID='M0100', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,-0.0300,-0.0050, MPI_PROCESS=4 /
&MESH ID='M1100', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,-0.0300,-0.0050, MPI_PROCESS=5 /
&MESH ID='M2100', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,-0.0300,-0.0050, MPI_PROCESS=6 /
&MESH ID='M3100', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,-0.0300,-0.0050, MPI_PROCESS=7 /
&MESH ID='M0200', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,-0.0300,-0.0050, MPI_PROCESS=8 /
&MESH ID='M1200', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,-0.0300,-0.0050, MPI_PROCESS=9 /
&MESH ID='M2200', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,-0.0300,-0.0050, MPI_PROCESS=10 /
&MESH ID='M3200', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,-0.0300,-0.0050, MPI_PROCESS=11 /
&MESH ID='M0001', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,-0.0050,0.0200, MPI_PROCESS=12 /
&MESH ID='M1001', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,-0.0050,0.0200, MPI_PROCESS=13 /
&MESH ID='M2001', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,-0.0050,0.0200, MPI_PROCESS=14 /
&MESH ID='M3001', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,-0.0050,0.0200, MPI_PROCESS=15 /
&MESH ID='M0101', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,-0.0050,0.0200, MPI_PROCESS=16 /
&MESH ID='M1101', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,-0.0050,0.0200, MPI_PROCESS=17 /
&MESH ID='M2101', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,-0.0050,0.0200, MPI_PROCESS=18 /
&MESH ID='M3101', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,-0.0050,0.0200, MPI_PROCESS=19 /
&MESH ID='M0201', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,-0.0050,0.0200, MPI_PROCESS=20 /
&MESH ID='M1201', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,-0.0050,0.0200, MPI_PROCESS=21 /
&MESH ID='M2201', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,-0.0050,0.0200, MPI_PROCESS=22 /
&MESH ID='M3201', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,-0.0050,0.0200, MPI_PROCESS=23 /
&MESH ID='M0002', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.0200,0.0450, MPI_PROCESS=24 /
&MESH ID='M1002', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.0200,0.0450, MPI_PROCESS=25 /
&MESH ID='M2002', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.0200,0.0450, MPI_PROCESS=26 /
&MESH ID='M3002', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.0200,0.0450, MPI_PROCESS=27 /
&MESH ID='M0102', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.0200,0.0450, MPI_PROCESS=28 /
&MESH ID='M1102', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.0200,0.0450, MPI_PROCESS=29 /
&MESH ID='M2102', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.0200,0.0450, MPI_PROCESS=30 /
&MESH ID='M3102', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.0200,0.0450, MPI_PROCESS=31 /
&MESH ID='M0202', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.0200,0.0450, MPI_PROCESS=32 /
&MESH ID='M1202', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.0200,0.0450, MPI_PROCESS=33 /
&MESH ID='M2202', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.0200,0.0450, MPI_PROCESS=34 /
&MESH ID='M3202', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.0200,0.0450, MPI_PROCESS=35 /
&MESH ID='M0003', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.0450,0.0700, MPI_PROCESS=36 /
&MESH ID='M1003', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.0450,0.0700, MPI_PROCESS=37 /
&MESH ID='M2003', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.0450,0.0700, MPI_PROCESS=38 /
&MESH ID='M3003', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.0450,0.0700, MPI_PROCESS=39 /
&MESH ID='M0103', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.0450,0.0700, MPI_PROCESS=40 /
&MESH ID='M1103', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.0450,0.0700, MPI_PROCESS=41 /
&MESH ID='M2103', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.0450,0.0700, MPI_PROCESS=42 /
&MESH ID='M3103', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.0450,0.0700, MPI_PROCESS=43 /
&MESH ID='M0203', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.0450,0.0700, MPI_PROCESS=44 /
&MESH ID='M1203', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.0450,0.0700, MPI_PROCESS=45 /
&MESH ID='M2203', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.0450,0.0700, MPI_PROCESS=46 /
&MESH ID='M3203', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.0450,0.0700, MPI_PROCESS=47 /
&MESH ID='M0004', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.0700,0.0950, MPI_PROCESS=48 /
&MESH ID='M1004', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.0700,0.0950, MPI_PROCESS=49 /
&MESH ID='M2004', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.0700,0.0950, MPI_PROCESS=50 /
&MESH ID='M3004', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.0700,0.0950, MPI_PROCESS=51 /
&MESH ID='M0104', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.0700,0.0950, MPI_PROCESS=52 /
&MESH ID='M1104', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.0700,0.0950, MPI_PROCESS=53 /
&MESH ID='M2104', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.0700,0.0950, MPI_PROCESS=54 /
&MESH ID='M3104', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.0700,0.0950, MPI_PROCESS=55 /
&MESH ID='M0204', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.0700,0.0950, MPI_PROCESS=56 /
&MESH ID='M1204', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.0700,0.0950, MPI_PROCESS=57 /
&MESH ID='M2204', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.0700,0.0950, MPI_PROCESS=58 /
&MESH ID='M3204', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.0700,0.0950, MPI_PROCESS=59 /
&MESH ID='M0005', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.0950,0.1200, MPI_PROCESS=60 /
&MESH ID='M1005', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.0950,0.1200, MPI_PROCESS=61 /
&MESH ID='M2005', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.0950,0.1200, MPI_PROCESS=62 /
&MESH ID='M3005', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.0950,0.1200, MPI_PROCESS=63 /
&MESH ID='M0105', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.0950,0.1200, MPI_PROCESS=64 /
&MESH ID='M1105', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.0950,0.1200, MPI_PROCESS=65 /
&MESH ID='M2105', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.0950,0.1200, MPI_PROCESS=66 /
&MESH ID='M3105', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.0950,0.1200, MPI_PROCESS=67 /
&MESH ID='M0205', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.0950,0.1200, MPI_PROCESS=68 /
&MESH ID='M1205', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.0950,0.1200, MPI_PROCESS=69 /
&MESH ID='M2205', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.0950,0.1200, MPI_PROCESS=70 /
&MESH ID='M3205', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.0950,0.1200, MPI_PROCESS=71 /
&MESH ID='M0006', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.1200,0.1450, MPI_PROCESS=72 /
&MESH ID='M1006', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.1200,0.1450, MPI_PROCESS=73 /
&MESH ID='M2006', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.1200,0.1450, MPI_PROCESS=74 /
&MESH ID='M3006', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.1200,0.1450, MPI_PROCESS=75 /
&MESH ID='M0106', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.1200,0.1450, MPI_PROCESS=76 /
&MESH ID='M1106', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.1200,0.1450, MPI_PROCESS=77 /
&MESH ID='M2106', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.1200,0.1450, MPI_PROCESS=78 /
&MESH ID='M3106', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.1200,0.1450, MPI_PROCESS=79 /
&MESH ID='M0206', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.1200,0.1450, MPI_PROCESS=80 /
&MESH ID='M1206', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.1200,0.1450, MPI_PROCESS=81 /
&MESH ID='M2206', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.1200,0.1450, MPI_PROCESS=82 /
&MESH ID='M3206', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.1200,0.1450, MPI_PROCESS=83 /
&MESH ID='M0007', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.1450,0.1700, MPI_PROCESS=84 /
&MESH ID='M1007', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.1450,0.1700, MPI_PROCESS=85 /
&MESH ID='M2007', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.1450,0.1700, MPI_PROCESS=86 /
&MESH ID='M3007', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.1450,0.1700, MPI_PROCESS=87 /
&MESH ID='M0107', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.1450,0.1700, MPI_PROCESS=88 /
&MESH ID='M1107', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.1450,0.1700, MPI_PROCESS=89 /
&MESH ID='M2107', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.1450,0.1700, MPI_PROCESS=90 /
&MESH ID='M3107', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.1450,0.1700, MPI_PROCESS=91 /
&MESH ID='M0207', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.1450,0.1700, MPI_PROCESS=92 /
&MESH ID='M1207', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.1450,0.1700, MPI_PROCESS=93 /
&MESH ID='M2207', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.1450,0.1700, MPI_PROCESS=94 /
&MESH ID='M3207', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.1450,0.1700, MPI_PROCESS=95 /
&MESH ID='M0008', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.1700,0.1950, MPI_PROCESS=96 /
&MESH ID='M1008', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.1700,0.1950, MPI_PROCESS=97 /
&MESH ID='M2008', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.1700,0.1950, MPI_PROCESS=98 /
&MESH ID='M3008', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.1700,0.1950, MPI_PROCESS=99 /
&MESH ID='M0108', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.1700,0.1950, MPI_PROCESS=100 /
&MESH ID='M1108', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.1700,0.1950, MPI_PROCESS=101 /
&MESH ID='M2108', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.1700,0.1950, MPI_PROCESS=102 /
&MESH ID='M3108', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.1700,0.1950, MPI_PROCESS=103 /
&MESH ID='M0208', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.1700,0.1950, MPI_PROCESS=104 /
&MESH ID='M1208', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.1700,0.1950, MPI_PROCESS=105 /
&MESH ID='M2208', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.1700,0.1950, MPI_PROCESS=106 /
&MESH ID='M3208', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.1700,0.1950, MPI_PROCESS=107 /
&MESH ID='M0009', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.1950,0.2200, MPI_PROCESS=108 /
&MESH ID='M1009', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.1950,0.2200, MPI_PROCESS=109 /
&MESH ID='M2009', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.1950,0.2200, MPI_PROCESS=110 /
&MESH ID='M3009', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.1950,0.2200, MPI_PROCESS=111 /
&MESH ID='M0109', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.1950,0.2200, MPI_PROCESS=112 /
&MESH ID='M1109', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.1950,0.2200, MPI_PROCESS=113 /
&MESH ID='M2109', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.1950,0.2200, MPI_PROCESS=114 /
&MESH ID='M3109', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.1950,0.2200, MPI_PROCESS=115 /
&MESH ID='M0209', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.1950,0.2200, MPI_PROCESS=116 /
&MESH ID='M1209', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.1950,0.2200, MPI_PROCESS=117 /
&MESH ID='M2209', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.1950,0.2200, MPI_PROCESS=118 /
&MESH ID='M3209', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.1950,0.2200, MPI_PROCESS=119 /
&MESH ID='M0010', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.2200,0.2450, MPI_PROCESS=120 /
&MESH ID='M1010', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.2200,0.2450, MPI_PROCESS=121 /
&MESH ID='M2010', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.2200,0.2450, MPI_PROCESS=122 /
&MESH ID='M3010', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.2200,0.2450, MPI_PROCESS=123 /
&MESH ID='M0110', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.2200,0.2450, MPI_PROCESS=124 /
&MESH ID='M1110', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.2200,0.2450, MPI_PROCESS=125 /
&MESH ID='M2110', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.2200,0.2450, MPI_PROCESS=126 /
&MESH ID='M3110', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.2200,0.2450, MPI_PROCESS=127 /
&MESH ID='M0210', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.2200,0.2450, MPI_PROCESS=128 /
&MESH ID='M1210', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.2200,0.2450, MPI_PROCESS=129 /
&MESH ID='M2210', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.2200,0.2450, MPI_PROCESS=130 /
&MESH ID='M3210', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.2200,0.2450, MPI_PROCESS=131 /
&MESH ID='M0011', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.2450,0.2700, MPI_PROCESS=132 /
&MESH ID='M1011', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.2450,0.2700, MPI_PROCESS=133 /
&MESH ID='M2011', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.2450,0.2700, MPI_PROCESS=134 /
&MESH ID='M3011', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.2450,0.2700, MPI_PROCESS=135 /
&MESH ID='M0111', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.2450,0.2700, MPI_PROCESS=136 /
&MESH ID='M1111', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.2450,0.2700, MPI_PROCESS=137 /
&MESH ID='M2111', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.2450,0.2700, MPI_PROCESS=138 /
&MESH ID='M3111', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.2450,0.2700, MPI_PROCESS=139 /
&MESH ID='M0211', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.2450,0.2700, MPI_PROCESS=140 /
&MESH ID='M1211', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.2450,0.2700, MPI_PROCESS=141 /
&MESH ID='M2211', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.2450,0.2700, MPI_PROCESS=142 /
&MESH ID='M3211', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.2450,0.2700, MPI_PROCESS=143 /
&MESH ID='M0012', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.2700,0.2950, MPI_PROCESS=144 /
&MESH ID='M1012', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.2700,0.2950, MPI_PROCESS=145 /
&MESH ID='M2012', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.2700,0.2950, MPI_PROCESS=146 /
&MESH ID='M3012', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.2700,0.2950, MPI_PROCESS=147 /
&MESH ID='M0112', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.2700,0.2950, MPI_PROCESS=148 /
&MESH ID='M1112', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.2700,0.2950, MPI_PROCESS=149 /
&MESH ID='M2112', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.2700,0.2950, MPI_PROCESS=150 /
&MESH ID='M3112', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.2700,0.2950, MPI_PROCESS=151 /
&MESH ID='M0212', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.2700,0.2950, MPI_PROCESS=152 /
&MESH ID='M1212', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.2700,0.2950, MPI_PROCESS=153 /
&MESH ID='M2212', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.2700,0.2950, MPI_PROCESS=154 /
&MESH ID='M3212', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.2700,0.2950, MPI_PROCESS=155 /
&MESH ID='M0013', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.2950,0.3200, MPI_PROCESS=156 /
&MESH ID='M1013', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.2950,0.3200, MPI_PROCESS=157 /
&MESH ID='M2013', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.2950,0.3200, MPI_PROCESS=158 /
&MESH ID='M3013', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.2950,0.3200, MPI_PROCESS=159 /
&MESH ID='M0113', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.2950,0.3200, MPI_PROCESS=160 /
&MESH ID='M1113', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.2950,0.3200, MPI_PROCESS=161 /
&MESH ID='M2113', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.2950,0.3200, MPI_PROCESS=162 /
&MESH ID='M3113', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.2950,0.3200, MPI_PROCESS=163 /
&MESH ID='M0213', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.2950,0.3200, MPI_PROCESS=164 /
&MESH ID='M1213', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.2950,0.3200, MPI_PROCESS=165 /
&MESH ID='M2213', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.2950,0.3200, MPI_PROCESS=166 /
&MESH ID='M3213', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.2950,0.3200, MPI_PROCESS=167 /
&MESH ID='M0014', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.3200,0.3450, MPI_PROCESS=168 /
&MESH ID='M1014', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.3200,0.3450, MPI_PROCESS=169 /
&MESH ID='M2014', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.3200,0.3450, MPI_PROCESS=170 /
&MESH ID='M3014', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.3200,0.3450, MPI_PROCESS=171 /
&MESH ID='M0114', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.3200,0.3450, MPI_PROCESS=172 /
&MESH ID='M1114', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.3200,0.3450, MPI_PROCESS=173 /
&MESH ID='M2114', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.3200,0.3450, MPI_PROCESS=174 /
&MESH ID='M3114', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.3200,0.3450, MPI_PROCESS=175 /
&MESH ID='M0214', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.3200,0.3450, MPI_PROCESS=176 /
&MESH ID='M1214', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.3200,0.3450, MPI_PROCESS=177 /
&MESH ID='M2214', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.3200,0.3450, MPI_PROCESS=178 /
&MESH ID='M3214', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.3200,0.3450, MPI_PROCESS=179 /
&MESH ID='M0015', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0450,-0.0150,0.3450,0.3700, MPI_PROCESS=180 /
&MESH ID='M1015', IJK=30,30,25, XB=-0.0300,0.0000,-0.0450,-0.0150,0.3450,0.3700, MPI_PROCESS=181 /
&MESH ID='M2015', IJK=30,30,25, XB=0.0000,0.0300,-0.0450,-0.0150,0.3450,0.3700, MPI_PROCESS=182 /
&MESH ID='M3015', IJK=30,30,25, XB=0.0300,0.0600,-0.0450,-0.0150,0.3450,0.3700, MPI_PROCESS=183 /
&MESH ID='M0115', IJK=30,30,25, XB=-0.0600,-0.0300,-0.0150,0.0150,0.3450,0.3700, MPI_PROCESS=184 /
&MESH ID='M1115', IJK=30,30,25, XB=-0.0300,0.0000,-0.0150,0.0150,0.3450,0.3700, MPI_PROCESS=185 /
&MESH ID='M2115', IJK=30,30,25, XB=0.0000,0.0300,-0.0150,0.0150,0.3450,0.3700, MPI_PROCESS=186 /
&MESH ID='M3115', IJK=30,30,25, XB=0.0300,0.0600,-0.0150,0.0150,0.3450,0.3700, MPI_PROCESS=187 /
&MESH ID='M0215', IJK=30,30,25, XB=-0.0600,-0.0300,0.0150,0.0450,0.3450,0.3700, MPI_PROCESS=188 /
&MESH ID='M1215', IJK=30,30,25, XB=-0.0300,0.0000,0.0150,0.0450,0.3450,0.3700, MPI_PROCESS=189 /
&MESH ID='M2215', IJK=30,30,25, XB=0.0000,0.0300,0.0150,0.0450,0.3450,0.3700, MPI_PROCESS=190 /
&MESH ID='M3215', IJK=30,30,25, XB=0.0300,0.0600,0.0150,0.0450,0.3450,0.3700, MPI_PROCESS=191 /
&TIME T_BEGIN=232.1875, T_END=252.1875 /
&MISC TMPA=20., GVEC=0.,0.,-9.81, RESTART=.TRUE., RESTART_CHID='l4ei_rg2_k3_long_n192_v5' /
&FRAM ID='A66_LONG_K3_FRAME', MOTION_TYPE='HARMONIC_TRANSLATION', AXIS=1.,0.,0., AMPLITUDE=0.075, FREQUENCY=0.25, PHASE=0., T_START=176.1875, RAMP_TIME=8., APPLY_TO_OPEN_BOUNDARIES=.TRUE. /
&DUMP DT_DEVC=0.03125, DT_HRR=0.03125, DT_MASS=0.03125, DT_BNDF=0.03125, DT_SLCF=0.03125, DT_PL3D=0.0625, DT_RESTART=0.0625, DT_PROF=0.0625, MASS_FILE=.TRUE., CFL_FILE=.TRUE., VELOCITY_ERROR_FILE=.TRUE., SIG_FIGS=10, SIG_FIGS_EXP=3, PLOT3D_QUANTITY(1)='TEMPERATURE', PLOT3D_QUANTITY(2)='HRRPUV', PLOT3D_QUANTITY(3)='MASS FRACTION', PLOT3D_SPEC_ID(3)='MMA', PLOT3D_QUANTITY(4)='MASS FRACTION', PLOT3D_SPEC_ID(4)='OXYGEN', PLOT3D_QUANTITY(5)='VELOCITY' /
&RADI NUMBER_RADIATION_ANGLES=100 /
&SPEC ID='MMA', FORMULA='C5O2H8', RADCAL_ID='MMA', RAMP_CP='MMA_GAS_CP' /
&RAMP ID='MMA_GAS_CP', T=114., F=1.48 /
&RAMP ID='MMA_GAS_CP', T=300., F=1.90 /
&MATL ID='G4_RC0_UMD_R1',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=4.95e+16,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=5,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.02,
      MATL_ID(1,1)='G4_RC0_UMD_R2',
      NU_MATL(1,1)=0.98 /
&MATL ID='G4_RC0_UMD_R2',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=135000000000,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=817,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.998,
      MATL_ID(1,1)='G4_RC0_UMD_RESIDUE',
      NU_MATL(1,1)=0.002 /
&MATL ID='G4_RC0_UMD_RESIDUE',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE. /
&RAMP ID='G4_RC0_CP', T=20, F=1.0519395 /
&RAMP ID='G4_RC0_CP', T=116.85, F=1.8587 /
&RAMP ID='G4_RC0_CP', T=126.85, F=2.079 /
&RAMP ID='G4_RC0_CP', T=500, F=3.2245705 /
&RAMP ID='G4_RC0_K', T=20, F=0.16 /
&RAMP ID='G4_RC0_K', T=116.85, F=0.16 /
&RAMP ID='G4_RC0_K', T=126.85, F=0.172 /
&RAMP ID='G4_RC0_K', T=500, F=0.015277 /
&REAC ID='MMA GAS', FUEL='MMA', SOOT_YIELD=0.022, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33, HEAT_OF_COMBUSTION=25610. /
&RAMP ID='IGN', T=0., F=0. /
&RAMP ID='IGN', T=5., F=1. /
&RAMP ID='IGN', T=90.0, F=1. /
&RAMP ID='IGN', T=90.1, F=0. /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&SURF ID='PMMA', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006, BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00000625, N_LAYER_CELLS_MAX=1200, BLOWING=.TRUE., EMISSIVITY=0.96, COLOR='GRAY 20' /
&SURF ID='PMMA_IGN', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006, BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00000625, N_LAYER_CELLS_MAX=1200, BLOWING=.TRUE., EMISSIVITY=0.96, COLOR='RED', EXTERNAL_FLUX=50.0, RAMP_EF='IGN' /
&OBST ID='PLATE', XB=-0.025,0.025,-0.003,0.003,0.0,0.3, SURF_ID6='INERT','INERT','PMMA','PMMA','INERT','INERT' /
&VENT ID='IGN_YP', XB=-0.025,0.025,0.003,0.003,0.284,0.3, IOR=2, SURF_ID='PMMA_IGN' /
&VENT ID='IGN_YM', XB=-0.025,0.025,-0.003,-0.003,0.284,0.3, IOR=-2, SURF_ID='PMMA_IGN' /
&DEVC ID='TS_F00', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0020,0.0060, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F00', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0020,0.0060, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F00', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0020,0.0060, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F00', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0020,0.0060, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B00', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0020,0.0060, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B00', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0020,0.0060, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B00', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0020,0.0060, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B00', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0020,0.0060, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F01', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0060,0.0100, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F01', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0060,0.0100, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F01', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0060,0.0100, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F01', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0060,0.0100, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B01', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0060,0.0100, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B01', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0060,0.0100, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B01', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0060,0.0100, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B01', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0060,0.0100, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F02', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0100,0.0140, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F02', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0100,0.0140, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F02', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0100,0.0140, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F02', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0100,0.0140, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B02', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0100,0.0140, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B02', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0100,0.0140, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B02', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0100,0.0140, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B02', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0100,0.0140, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F03', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0140,0.0180, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F03', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0140,0.0180, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F03', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0140,0.0180, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F03', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0140,0.0180, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B03', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0140,0.0180, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B03', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0140,0.0180, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B03', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0140,0.0180, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B03', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0140,0.0180, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F04', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0180,0.0220, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F04', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0180,0.0220, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F04', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0180,0.0220, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F04', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0180,0.0220, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B04', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0180,0.0220, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B04', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0180,0.0220, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B04', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0180,0.0220, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B04', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0180,0.0220, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F05', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0220,0.0260, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F05', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0220,0.0260, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F05', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0220,0.0260, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F05', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0220,0.0260, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B05', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0220,0.0260, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B05', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0220,0.0260, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B05', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0220,0.0260, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B05', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0220,0.0260, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F06', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0260,0.0300, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F06', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0260,0.0300, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F06', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0260,0.0300, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F06', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0260,0.0300, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B06', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0260,0.0300, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B06', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0260,0.0300, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B06', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0260,0.0300, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B06', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0260,0.0300, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F07', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0300,0.0340, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F07', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0300,0.0340, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F07', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0300,0.0340, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F07', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0300,0.0340, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B07', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0300,0.0340, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B07', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0300,0.0340, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B07', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0300,0.0340, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B07', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0300,0.0340, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F08', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0340,0.0380, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F08', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0340,0.0380, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F08', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0340,0.0380, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F08', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0340,0.0380, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B08', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0340,0.0380, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B08', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0340,0.0380, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B08', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0340,0.0380, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B08', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0340,0.0380, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F09', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0380,0.0420, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F09', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0380,0.0420, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F09', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0380,0.0420, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F09', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0380,0.0420, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B09', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0380,0.0420, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B09', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0380,0.0420, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B09', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0380,0.0420, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B09', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0380,0.0420, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F10', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0420,0.0460, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F10', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0420,0.0460, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F10', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0420,0.0460, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F10', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0420,0.0460, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B10', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0420,0.0460, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B10', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0420,0.0460, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B10', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0420,0.0460, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B10', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0420,0.0460, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F11', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0460,0.0500, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F11', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0460,0.0500, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F11', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0460,0.0500, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F11', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0460,0.0500, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B11', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0460,0.0500, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B11', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0460,0.0500, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B11', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0460,0.0500, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B11', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0460,0.0500, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F12', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0500,0.0540, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F12', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0500,0.0540, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F12', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0500,0.0540, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F12', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0500,0.0540, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B12', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0500,0.0540, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B12', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0500,0.0540, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B12', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0500,0.0540, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B12', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0500,0.0540, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F13', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0540,0.0580, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F13', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0540,0.0580, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F13', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0540,0.0580, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F13', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0540,0.0580, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B13', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0540,0.0580, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B13', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0540,0.0580, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B13', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0540,0.0580, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B13', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0540,0.0580, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F14', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0580,0.0620, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F14', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0580,0.0620, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F14', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0580,0.0620, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F14', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0580,0.0620, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B14', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0580,0.0620, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B14', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0580,0.0620, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B14', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0580,0.0620, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B14', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0580,0.0620, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F15', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0620,0.0660, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F15', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0620,0.0660, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F15', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0620,0.0660, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F15', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0620,0.0660, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B15', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0620,0.0660, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B15', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0620,0.0660, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B15', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0620,0.0660, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B15', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0620,0.0660, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F16', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0660,0.0700, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F16', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0660,0.0700, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F16', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0660,0.0700, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F16', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0660,0.0700, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B16', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0660,0.0700, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B16', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0660,0.0700, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B16', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0660,0.0700, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B16', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0660,0.0700, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F17', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0700,0.0740, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F17', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0700,0.0740, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F17', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0700,0.0740, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F17', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0700,0.0740, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B17', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0700,0.0740, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B17', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0700,0.0740, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B17', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0700,0.0740, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B17', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0700,0.0740, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F18', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0740,0.0780, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F18', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0740,0.0780, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F18', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0740,0.0780, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F18', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0740,0.0780, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B18', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0740,0.0780, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B18', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0740,0.0780, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B18', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0740,0.0780, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B18', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0740,0.0780, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F19', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0780,0.0820, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F19', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0780,0.0820, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F19', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0780,0.0820, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F19', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0780,0.0820, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B19', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0780,0.0820, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B19', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0780,0.0820, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B19', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0780,0.0820, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B19', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0780,0.0820, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F20', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0820,0.0860, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F20', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0820,0.0860, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F20', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0820,0.0860, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F20', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0820,0.0860, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B20', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0820,0.0860, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B20', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0820,0.0860, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B20', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0820,0.0860, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B20', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0820,0.0860, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F21', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0860,0.0900, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F21', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0860,0.0900, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F21', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0860,0.0900, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F21', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0860,0.0900, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B21', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0860,0.0900, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B21', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0860,0.0900, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B21', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0860,0.0900, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B21', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0860,0.0900, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F22', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0900,0.0940, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F22', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0900,0.0940, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F22', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0900,0.0940, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F22', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0900,0.0940, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B22', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0900,0.0940, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B22', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0900,0.0940, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B22', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0900,0.0940, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B22', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0900,0.0940, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F23', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0940,0.0980, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F23', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0940,0.0980, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F23', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0940,0.0980, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F23', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0940,0.0980, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B23', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0940,0.0980, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B23', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0940,0.0980, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B23', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0940,0.0980, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B23', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0940,0.0980, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F24', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0980,0.1020, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F24', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0980,0.1020, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F24', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0980,0.1020, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F24', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0980,0.1020, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B24', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0980,0.1020, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B24', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0980,0.1020, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B24', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0980,0.1020, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B24', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0980,0.1020, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F25', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1020,0.1060, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F25', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1020,0.1060, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F25', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1020,0.1060, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F25', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1020,0.1060, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B25', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1020,0.1060, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B25', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1020,0.1060, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B25', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1020,0.1060, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B25', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1020,0.1060, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F26', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1060,0.1100, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F26', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1060,0.1100, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F26', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1060,0.1100, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F26', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1060,0.1100, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B26', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1060,0.1100, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B26', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1060,0.1100, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B26', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1060,0.1100, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B26', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1060,0.1100, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F27', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1100,0.1140, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F27', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1100,0.1140, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F27', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1100,0.1140, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F27', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1100,0.1140, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B27', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1100,0.1140, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B27', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1100,0.1140, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B27', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1100,0.1140, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B27', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1100,0.1140, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F28', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1140,0.1180, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F28', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1140,0.1180, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F28', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1140,0.1180, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F28', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1140,0.1180, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B28', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1140,0.1180, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B28', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1140,0.1180, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B28', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1140,0.1180, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B28', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1140,0.1180, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F29', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1180,0.1220, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F29', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1180,0.1220, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F29', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1180,0.1220, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F29', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1180,0.1220, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B29', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1180,0.1220, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B29', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1180,0.1220, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B29', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1180,0.1220, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B29', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1180,0.1220, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F30', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1220,0.1260, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F30', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1220,0.1260, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F30', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1220,0.1260, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F30', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1220,0.1260, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B30', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1220,0.1260, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B30', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1220,0.1260, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B30', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1220,0.1260, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B30', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1220,0.1260, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F31', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1260,0.1300, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F31', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1260,0.1300, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F31', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1260,0.1300, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F31', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1260,0.1300, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B31', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1260,0.1300, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B31', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1260,0.1300, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B31', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1260,0.1300, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B31', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1260,0.1300, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F32', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1300,0.1340, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F32', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1300,0.1340, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F32', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1300,0.1340, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F32', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1300,0.1340, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B32', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1300,0.1340, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B32', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1300,0.1340, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B32', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1300,0.1340, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B32', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1300,0.1340, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F33', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1340,0.1380, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F33', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1340,0.1380, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F33', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1340,0.1380, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F33', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1340,0.1380, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B33', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1340,0.1380, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B33', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1340,0.1380, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B33', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1340,0.1380, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B33', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1340,0.1380, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F34', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1380,0.1420, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F34', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1380,0.1420, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F34', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1380,0.1420, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F34', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1380,0.1420, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B34', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1380,0.1420, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B34', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1380,0.1420, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B34', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1380,0.1420, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B34', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1380,0.1420, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F35', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1420,0.1460, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F35', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1420,0.1460, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F35', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1420,0.1460, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F35', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1420,0.1460, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B35', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1420,0.1460, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B35', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1420,0.1460, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B35', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1420,0.1460, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B35', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1420,0.1460, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F36', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1460,0.1500, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F36', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1460,0.1500, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F36', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1460,0.1500, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F36', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1460,0.1500, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B36', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1460,0.1500, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B36', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1460,0.1500, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B36', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1460,0.1500, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B36', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1460,0.1500, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F37', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1500,0.1540, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F37', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1500,0.1540, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F37', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1500,0.1540, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F37', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1500,0.1540, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B37', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1500,0.1540, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B37', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1500,0.1540, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B37', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1500,0.1540, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B37', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1500,0.1540, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F38', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1540,0.1580, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F38', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1540,0.1580, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F38', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1540,0.1580, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F38', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1540,0.1580, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B38', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1540,0.1580, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B38', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1540,0.1580, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B38', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1540,0.1580, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B38', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1540,0.1580, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F39', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1580,0.1620, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F39', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1580,0.1620, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F39', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1580,0.1620, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F39', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1580,0.1620, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B39', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1580,0.1620, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B39', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1580,0.1620, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B39', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1580,0.1620, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B39', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1580,0.1620, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F40', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1620,0.1660, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F40', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1620,0.1660, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F40', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1620,0.1660, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F40', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1620,0.1660, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B40', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1620,0.1660, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B40', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1620,0.1660, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B40', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1620,0.1660, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B40', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1620,0.1660, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F41', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1660,0.1700, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F41', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1660,0.1700, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F41', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1660,0.1700, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F41', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1660,0.1700, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B41', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1660,0.1700, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B41', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1660,0.1700, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B41', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1660,0.1700, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B41', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1660,0.1700, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F42', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1700,0.1740, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F42', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1700,0.1740, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F42', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1700,0.1740, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F42', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1700,0.1740, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B42', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1700,0.1740, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B42', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1700,0.1740, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B42', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1700,0.1740, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B42', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1700,0.1740, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F43', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1740,0.1780, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F43', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1740,0.1780, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F43', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1740,0.1780, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F43', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1740,0.1780, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B43', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1740,0.1780, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B43', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1740,0.1780, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B43', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1740,0.1780, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B43', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1740,0.1780, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F44', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1780,0.1820, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F44', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1780,0.1820, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F44', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1780,0.1820, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F44', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1780,0.1820, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B44', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1780,0.1820, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B44', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1780,0.1820, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B44', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1780,0.1820, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B44', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1780,0.1820, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F45', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1820,0.1860, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F45', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1820,0.1860, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F45', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1820,0.1860, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F45', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1820,0.1860, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B45', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1820,0.1860, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B45', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1820,0.1860, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B45', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1820,0.1860, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B45', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1820,0.1860, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F46', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1860,0.1900, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F46', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1860,0.1900, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F46', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1860,0.1900, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F46', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1860,0.1900, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B46', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1860,0.1900, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B46', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1860,0.1900, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B46', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1860,0.1900, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B46', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1860,0.1900, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F47', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1900,0.1940, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F47', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1900,0.1940, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F47', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1900,0.1940, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F47', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1900,0.1940, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B47', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1900,0.1940, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B47', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1900,0.1940, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B47', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1900,0.1940, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B47', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1900,0.1940, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F48', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1940,0.1980, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F48', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1940,0.1980, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F48', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1940,0.1980, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F48', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1940,0.1980, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B48', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1940,0.1980, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B48', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1940,0.1980, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B48', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1940,0.1980, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B48', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1940,0.1980, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F49', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1980,0.2020, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F49', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1980,0.2020, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F49', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1980,0.2020, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F49', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.1980,0.2020, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B49', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1980,0.2020, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B49', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1980,0.2020, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B49', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1980,0.2020, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B49', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.1980,0.2020, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F50', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2020,0.2060, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F50', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2020,0.2060, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F50', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2020,0.2060, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F50', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2020,0.2060, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B50', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2020,0.2060, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B50', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2020,0.2060, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B50', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2020,0.2060, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B50', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2020,0.2060, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F51', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2060,0.2100, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F51', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2060,0.2100, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F51', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2060,0.2100, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F51', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2060,0.2100, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B51', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2060,0.2100, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B51', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2060,0.2100, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B51', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2060,0.2100, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B51', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2060,0.2100, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F52', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2100,0.2140, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F52', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2100,0.2140, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F52', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2100,0.2140, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F52', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2100,0.2140, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B52', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2100,0.2140, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B52', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2100,0.2140, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B52', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2100,0.2140, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B52', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2100,0.2140, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F53', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2140,0.2180, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F53', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2140,0.2180, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F53', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2140,0.2180, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F53', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2140,0.2180, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B53', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2140,0.2180, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B53', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2140,0.2180, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B53', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2140,0.2180, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B53', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2140,0.2180, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F54', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2180,0.2220, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F54', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2180,0.2220, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F54', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2180,0.2220, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F54', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2180,0.2220, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B54', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2180,0.2220, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B54', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2180,0.2220, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B54', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2180,0.2220, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B54', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2180,0.2220, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F55', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2220,0.2260, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F55', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2220,0.2260, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F55', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2220,0.2260, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F55', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2220,0.2260, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B55', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2220,0.2260, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B55', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2220,0.2260, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B55', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2220,0.2260, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B55', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2220,0.2260, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F56', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2260,0.2300, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F56', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2260,0.2300, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F56', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2260,0.2300, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F56', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2260,0.2300, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B56', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2260,0.2300, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B56', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2260,0.2300, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B56', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2260,0.2300, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B56', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2260,0.2300, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F57', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2300,0.2340, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F57', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2300,0.2340, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F57', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2300,0.2340, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F57', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2300,0.2340, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B57', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2300,0.2340, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B57', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2300,0.2340, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B57', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2300,0.2340, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B57', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2300,0.2340, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F58', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2340,0.2380, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F58', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2340,0.2380, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F58', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2340,0.2380, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F58', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2340,0.2380, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B58', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2340,0.2380, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B58', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2340,0.2380, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B58', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2340,0.2380, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B58', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2340,0.2380, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F59', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2380,0.2420, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F59', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2380,0.2420, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F59', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2380,0.2420, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F59', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2380,0.2420, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B59', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2380,0.2420, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B59', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2380,0.2420, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B59', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2380,0.2420, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B59', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2380,0.2420, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F60', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2420,0.2460, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F60', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2420,0.2460, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F60', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2420,0.2460, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F60', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2420,0.2460, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B60', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2420,0.2460, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B60', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2420,0.2460, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B60', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2420,0.2460, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B60', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2420,0.2460, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F61', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2460,0.2500, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F61', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2460,0.2500, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F61', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2460,0.2500, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F61', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2460,0.2500, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B61', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2460,0.2500, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B61', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2460,0.2500, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B61', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2460,0.2500, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B61', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2460,0.2500, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F62', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2500,0.2540, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F62', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2500,0.2540, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F62', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2500,0.2540, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F62', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2500,0.2540, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B62', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2500,0.2540, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B62', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2500,0.2540, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B62', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2500,0.2540, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B62', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2500,0.2540, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F63', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2540,0.2580, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F63', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2540,0.2580, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F63', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2540,0.2580, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F63', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2540,0.2580, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B63', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2540,0.2580, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B63', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2540,0.2580, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B63', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2540,0.2580, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B63', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2540,0.2580, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F64', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2580,0.2620, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F64', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2580,0.2620, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F64', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2580,0.2620, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F64', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2580,0.2620, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B64', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2580,0.2620, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B64', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2580,0.2620, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B64', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2580,0.2620, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B64', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2580,0.2620, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F65', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2620,0.2660, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F65', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2620,0.2660, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F65', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2620,0.2660, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F65', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2620,0.2660, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B65', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2620,0.2660, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B65', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2620,0.2660, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B65', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2620,0.2660, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B65', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2620,0.2660, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F66', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2660,0.2700, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F66', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2660,0.2700, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F66', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2660,0.2700, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F66', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2660,0.2700, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B66', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2660,0.2700, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B66', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2660,0.2700, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B66', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2660,0.2700, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B66', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2660,0.2700, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F67', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2700,0.2740, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F67', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2700,0.2740, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F67', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2700,0.2740, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F67', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2700,0.2740, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B67', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2700,0.2740, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B67', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2700,0.2740, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B67', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2700,0.2740, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B67', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2700,0.2740, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F68', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2740,0.2780, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F68', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2740,0.2780, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F68', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2740,0.2780, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F68', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2740,0.2780, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B68', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2740,0.2780, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B68', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2740,0.2780, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B68', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2740,0.2780, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B68', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2740,0.2780, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F69', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2780,0.2820, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F69', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2780,0.2820, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F69', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2780,0.2820, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F69', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2780,0.2820, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B69', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2780,0.2820, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B69', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2780,0.2820, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B69', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2780,0.2820, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B69', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2780,0.2820, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F70', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2820,0.2860, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F70', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2820,0.2860, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F70', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2820,0.2860, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F70', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2820,0.2860, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B70', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2820,0.2860, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B70', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2820,0.2860, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B70', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2820,0.2860, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B70', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2820,0.2860, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F71', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2860,0.2900, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F71', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2860,0.2900, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F71', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2860,0.2900, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F71', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2860,0.2900, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B71', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2860,0.2900, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B71', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2860,0.2900, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B71', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2860,0.2900, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B71', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2860,0.2900, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F72', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2900,0.2940, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F72', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2900,0.2940, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F72', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2900,0.2940, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F72', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2900,0.2940, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B72', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2900,0.2940, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B72', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2900,0.2940, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B72', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2900,0.2940, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B72', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2900,0.2940, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F73', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2940,0.2980, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F73', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2940,0.2980, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F73', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2940,0.2980, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F73', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.2940,0.2980, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_B73', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2940,0.2980, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_B73', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2940,0.2980, IOR=-2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_B73', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2940,0.2980, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_B73', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.2940,0.2980, IOR=-2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_ALL_F', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0,0.3, IOR=2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_BELOW_F', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0,0.284, IOR=2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='BANDMASS_F', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.284,0.3, IOR=2, QUANTITY='SURFACE DENSITY', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TSMAX_F', XB=-0.025,0.025,0.0026,0.0034000000000000002,0.0,0.3, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_ALL_B', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0,0.3, IOR=-2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_BELOW_B', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0,0.284, IOR=-2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='BANDMASS_B', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.284,0.3, IOR=-2, QUANTITY='SURFACE DENSITY', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TSMAX_B', XB=-0.025,0.025,-0.0034000000000000002,-0.0026,0.0,0.3, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='HRR_MMA', XB=-0.06,0.06,-0.045,0.045,-0.03,0.37, QUANTITY='HRRPUV REAC', REAC_ID='MMA GAS', SPATIAL_STATISTIC='VOLUME INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='TMAX_GAS', XB=-0.06,0.06,-0.045,0.045,-0.03,0.37, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='RADIATIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SENSIBLE WALL ENTHALPY', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SOLID REACTION HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE ENERGY', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='INCIDENT HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT TRANSFER REGIME', CELL_CENTERED=.TRUE. /
&PROF ID='F00_T', XYZ=0.0005,0.003,0.2005000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F00_H', XYZ=0.0005,0.003,0.2005000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F01_T', XYZ=0.0005,0.003,0.2025000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F01_H', XYZ=0.0005,0.003,0.2025000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F02_T', XYZ=0.0005,0.003,0.2045000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F02_H', XYZ=0.0005,0.003,0.2045000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F03_T', XYZ=0.0005,0.003,0.2065000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F03_H', XYZ=0.0005,0.003,0.2065000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F04_T', XYZ=0.0005,0.003,0.2085000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F04_H', XYZ=0.0005,0.003,0.2085000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F05_T', XYZ=0.0005,0.003,0.2105000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F05_H', XYZ=0.0005,0.003,0.2105000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F06_T', XYZ=0.0005,0.003,0.2125000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F06_H', XYZ=0.0005,0.003,0.2125000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F07_T', XYZ=0.0005,0.003,0.2145000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F07_H', XYZ=0.0005,0.003,0.2145000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F08_T', XYZ=0.0005,0.003,0.2165000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F08_H', XYZ=0.0005,0.003,0.2165000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F09_T', XYZ=0.0005,0.003,0.2185000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F09_H', XYZ=0.0005,0.003,0.2185000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F10_T', XYZ=0.0005,0.003,0.2205000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F10_H', XYZ=0.0005,0.003,0.2205000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F11_T', XYZ=0.0005,0.003,0.2225000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F11_H', XYZ=0.0005,0.003,0.2225000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F12_T', XYZ=0.0005,0.003,0.2245000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F12_H', XYZ=0.0005,0.003,0.2245000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F13_T', XYZ=0.0005,0.003,0.2265000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F13_H', XYZ=0.0005,0.003,0.2265000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F14_T', XYZ=0.0005,0.003,0.2285000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F14_H', XYZ=0.0005,0.003,0.2285000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F15_T', XYZ=0.0005,0.003,0.2305000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F15_H', XYZ=0.0005,0.003,0.2305000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F16_T', XYZ=0.0005,0.003,0.2325000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F16_H', XYZ=0.0005,0.003,0.2325000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F17_T', XYZ=0.0005,0.003,0.2345000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F17_H', XYZ=0.0005,0.003,0.2345000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F18_T', XYZ=0.0005,0.003,0.2365000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F18_H', XYZ=0.0005,0.003,0.2365000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F19_T', XYZ=0.0005,0.003,0.2385000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F19_H', XYZ=0.0005,0.003,0.2385000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F20_T', XYZ=0.0005,0.003,0.2405000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F20_H', XYZ=0.0005,0.003,0.2405000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F21_T', XYZ=0.0005,0.003,0.2425000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F21_H', XYZ=0.0005,0.003,0.2425000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F22_T', XYZ=0.0005,0.003,0.2445000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F22_H', XYZ=0.0005,0.003,0.2445000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F23_T', XYZ=0.0005,0.003,0.2465000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F23_H', XYZ=0.0005,0.003,0.2465000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F24_T', XYZ=0.0005,0.003,0.2485000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F24_H', XYZ=0.0005,0.003,0.2485000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F25_T', XYZ=0.0005,0.003,0.2505000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F25_H', XYZ=0.0005,0.003,0.2505000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F26_T', XYZ=0.0005,0.003,0.2525000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F26_H', XYZ=0.0005,0.003,0.2525000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F27_T', XYZ=0.0005,0.003,0.2545000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F27_H', XYZ=0.0005,0.003,0.2545000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F28_T', XYZ=0.0005,0.003,0.2565000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F28_H', XYZ=0.0005,0.003,0.2565000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F29_T', XYZ=0.0005,0.003,0.2585000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F29_H', XYZ=0.0005,0.003,0.2585000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F30_T', XYZ=0.0005,0.003,0.2605000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F30_H', XYZ=0.0005,0.003,0.2605000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F31_T', XYZ=0.0005,0.003,0.2625000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F31_H', XYZ=0.0005,0.003,0.2625000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F32_T', XYZ=0.0005,0.003,0.2645000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F32_H', XYZ=0.0005,0.003,0.2645000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F33_T', XYZ=0.0005,0.003,0.2665000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F33_H', XYZ=0.0005,0.003,0.2665000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F34_T', XYZ=0.0005,0.003,0.2685000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F34_H', XYZ=0.0005,0.003,0.2685000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F35_T', XYZ=0.0005,0.003,0.2705000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F35_H', XYZ=0.0005,0.003,0.2705000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F36_T', XYZ=0.0005,0.003,0.2725000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F36_H', XYZ=0.0005,0.003,0.2725000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F37_T', XYZ=0.0005,0.003,0.2745000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F37_H', XYZ=0.0005,0.003,0.2745000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F38_T', XYZ=0.0005,0.003,0.2765000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F38_H', XYZ=0.0005,0.003,0.2765000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F39_T', XYZ=0.0005,0.003,0.2785000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F39_H', XYZ=0.0005,0.003,0.2785000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F40_T', XYZ=0.0005,0.003,0.2805000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F40_H', XYZ=0.0005,0.003,0.2805000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F41_T', XYZ=0.0005,0.003,0.2825000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F41_H', XYZ=0.0005,0.003,0.2825000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F42_T', XYZ=0.0005,0.003,0.2845000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F42_H', XYZ=0.0005,0.003,0.2845000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F43_T', XYZ=0.0005,0.003,0.2865000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F43_H', XYZ=0.0005,0.003,0.2865000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F44_T', XYZ=0.0005,0.003,0.2885000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F44_H', XYZ=0.0005,0.003,0.2885000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F45_T', XYZ=0.0005,0.003,0.2905000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F45_H', XYZ=0.0005,0.003,0.2905000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F46_T', XYZ=0.0005,0.003,0.2925000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F46_H', XYZ=0.0005,0.003,0.2925000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F47_T', XYZ=0.0005,0.003,0.2945000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F47_H', XYZ=0.0005,0.003,0.2945000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F48_T', XYZ=0.0005,0.003,0.2965000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F48_H', XYZ=0.0005,0.003,0.2965000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='F49_T', XYZ=0.0005,0.003,0.2985000, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='F49_H', XYZ=0.0005,0.003,0.2985000, IOR=2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B00_T', XYZ=0.0005,-0.003,0.2005000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B00_H', XYZ=0.0005,-0.003,0.2005000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B01_T', XYZ=0.0005,-0.003,0.2025000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B01_H', XYZ=0.0005,-0.003,0.2025000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B02_T', XYZ=0.0005,-0.003,0.2045000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B02_H', XYZ=0.0005,-0.003,0.2045000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B03_T', XYZ=0.0005,-0.003,0.2065000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B03_H', XYZ=0.0005,-0.003,0.2065000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B04_T', XYZ=0.0005,-0.003,0.2085000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B04_H', XYZ=0.0005,-0.003,0.2085000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B05_T', XYZ=0.0005,-0.003,0.2105000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B05_H', XYZ=0.0005,-0.003,0.2105000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B06_T', XYZ=0.0005,-0.003,0.2125000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B06_H', XYZ=0.0005,-0.003,0.2125000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B07_T', XYZ=0.0005,-0.003,0.2145000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B07_H', XYZ=0.0005,-0.003,0.2145000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B08_T', XYZ=0.0005,-0.003,0.2165000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B08_H', XYZ=0.0005,-0.003,0.2165000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B09_T', XYZ=0.0005,-0.003,0.2185000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B09_H', XYZ=0.0005,-0.003,0.2185000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B10_T', XYZ=0.0005,-0.003,0.2205000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B10_H', XYZ=0.0005,-0.003,0.2205000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B11_T', XYZ=0.0005,-0.003,0.2225000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B11_H', XYZ=0.0005,-0.003,0.2225000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B12_T', XYZ=0.0005,-0.003,0.2245000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B12_H', XYZ=0.0005,-0.003,0.2245000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B13_T', XYZ=0.0005,-0.003,0.2265000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B13_H', XYZ=0.0005,-0.003,0.2265000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B14_T', XYZ=0.0005,-0.003,0.2285000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B14_H', XYZ=0.0005,-0.003,0.2285000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B15_T', XYZ=0.0005,-0.003,0.2305000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B15_H', XYZ=0.0005,-0.003,0.2305000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B16_T', XYZ=0.0005,-0.003,0.2325000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B16_H', XYZ=0.0005,-0.003,0.2325000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B17_T', XYZ=0.0005,-0.003,0.2345000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B17_H', XYZ=0.0005,-0.003,0.2345000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B18_T', XYZ=0.0005,-0.003,0.2365000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B18_H', XYZ=0.0005,-0.003,0.2365000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B19_T', XYZ=0.0005,-0.003,0.2385000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B19_H', XYZ=0.0005,-0.003,0.2385000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B20_T', XYZ=0.0005,-0.003,0.2405000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B20_H', XYZ=0.0005,-0.003,0.2405000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B21_T', XYZ=0.0005,-0.003,0.2425000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B21_H', XYZ=0.0005,-0.003,0.2425000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B22_T', XYZ=0.0005,-0.003,0.2445000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B22_H', XYZ=0.0005,-0.003,0.2445000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B23_T', XYZ=0.0005,-0.003,0.2465000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B23_H', XYZ=0.0005,-0.003,0.2465000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B24_T', XYZ=0.0005,-0.003,0.2485000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B24_H', XYZ=0.0005,-0.003,0.2485000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B25_T', XYZ=0.0005,-0.003,0.2505000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B25_H', XYZ=0.0005,-0.003,0.2505000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B26_T', XYZ=0.0005,-0.003,0.2525000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B26_H', XYZ=0.0005,-0.003,0.2525000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B27_T', XYZ=0.0005,-0.003,0.2545000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B27_H', XYZ=0.0005,-0.003,0.2545000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B28_T', XYZ=0.0005,-0.003,0.2565000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B28_H', XYZ=0.0005,-0.003,0.2565000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B29_T', XYZ=0.0005,-0.003,0.2585000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B29_H', XYZ=0.0005,-0.003,0.2585000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B30_T', XYZ=0.0005,-0.003,0.2605000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B30_H', XYZ=0.0005,-0.003,0.2605000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B31_T', XYZ=0.0005,-0.003,0.2625000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B31_H', XYZ=0.0005,-0.003,0.2625000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B32_T', XYZ=0.0005,-0.003,0.2645000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B32_H', XYZ=0.0005,-0.003,0.2645000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B33_T', XYZ=0.0005,-0.003,0.2665000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B33_H', XYZ=0.0005,-0.003,0.2665000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B34_T', XYZ=0.0005,-0.003,0.2685000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B34_H', XYZ=0.0005,-0.003,0.2685000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B35_T', XYZ=0.0005,-0.003,0.2705000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B35_H', XYZ=0.0005,-0.003,0.2705000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B36_T', XYZ=0.0005,-0.003,0.2725000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B36_H', XYZ=0.0005,-0.003,0.2725000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B37_T', XYZ=0.0005,-0.003,0.2745000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B37_H', XYZ=0.0005,-0.003,0.2745000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B38_T', XYZ=0.0005,-0.003,0.2765000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B38_H', XYZ=0.0005,-0.003,0.2765000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B39_T', XYZ=0.0005,-0.003,0.2785000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B39_H', XYZ=0.0005,-0.003,0.2785000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B40_T', XYZ=0.0005,-0.003,0.2805000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B40_H', XYZ=0.0005,-0.003,0.2805000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B41_T', XYZ=0.0005,-0.003,0.2825000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B41_H', XYZ=0.0005,-0.003,0.2825000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B42_T', XYZ=0.0005,-0.003,0.2845000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B42_H', XYZ=0.0005,-0.003,0.2845000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B43_T', XYZ=0.0005,-0.003,0.2865000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B43_H', XYZ=0.0005,-0.003,0.2865000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B44_T', XYZ=0.0005,-0.003,0.2885000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B44_H', XYZ=0.0005,-0.003,0.2885000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B45_T', XYZ=0.0005,-0.003,0.2905000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B45_H', XYZ=0.0005,-0.003,0.2905000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B46_T', XYZ=0.0005,-0.003,0.2925000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B46_H', XYZ=0.0005,-0.003,0.2925000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B47_T', XYZ=0.0005,-0.003,0.2945000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B47_H', XYZ=0.0005,-0.003,0.2945000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B48_T', XYZ=0.0005,-0.003,0.2965000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B48_H', XYZ=0.0005,-0.003,0.2965000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&PROF ID='B49_T', XYZ=0.0005,-0.003,0.2985000, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='B49_H', XYZ=0.0005,-0.003,0.2985000, IOR=-2, QUANTITY='SOLID ENTHALPY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0045, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0045, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0045, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0045, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0045, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0045, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0045, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0045, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2545_T', XYZ=-0.0235,0.003,0.2545, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2545_RHO_TOTAL', XYZ=-0.0235,0.003,0.2545, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2545_RHO_R1', XYZ=-0.0235,0.003,0.2545, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2545_T', XYZ=-0.0235,-0.003,0.2545, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2545_RHO_TOTAL', XYZ=-0.0235,-0.003,0.2545, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2545_RHO_R1', XYZ=-0.0235,-0.003,0.2545, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2705_T', XYZ=-0.0235,0.003,0.2705, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2705_RHO_TOTAL', XYZ=-0.0235,0.003,0.2705, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2705_RHO_R1', XYZ=-0.0235,0.003,0.2705, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2705_T', XYZ=-0.0235,-0.003,0.2705, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2705_RHO_TOTAL', XYZ=-0.0235,-0.003,0.2705, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2705_RHO_R1', XYZ=-0.0235,-0.003,0.2705, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2845_T', XYZ=-0.0235,0.003,0.2845, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2845_RHO_TOTAL', XYZ=-0.0235,0.003,0.2845, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_F_Z2845_RHO_R1', XYZ=-0.0235,0.003,0.2845, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2845_T', XYZ=-0.0235,-0.003,0.2845, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2845_RHO_TOTAL', XYZ=-0.0235,-0.003,0.2845, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XL_B_Z2845_RHO_R1', XYZ=-0.0235,-0.003,0.2845, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_F_Z2545_RHO_TOTAL', XYZ=0.0005,0.003,0.2545, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_F_Z2545_RHO_R1', XYZ=0.0005,0.003,0.2545, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_B_Z2545_RHO_TOTAL', XYZ=0.0005,-0.003,0.2545, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_B_Z2545_RHO_R1', XYZ=0.0005,-0.003,0.2545, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_F_Z2705_RHO_TOTAL', XYZ=0.0005,0.003,0.2705, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_F_Z2705_RHO_R1', XYZ=0.0005,0.003,0.2705, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_B_Z2705_RHO_TOTAL', XYZ=0.0005,-0.003,0.2705, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_B_Z2705_RHO_R1', XYZ=0.0005,-0.003,0.2705, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_F_Z2845_RHO_TOTAL', XYZ=0.0005,0.003,0.2845, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_F_Z2845_RHO_R1', XYZ=0.0005,0.003,0.2845, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_B_Z2845_RHO_TOTAL', XYZ=0.0005,-0.003,0.2845, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XC_B_Z2845_RHO_R1', XYZ=0.0005,-0.003,0.2845, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2545_T', XYZ=0.0235,0.003,0.2545, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2545_RHO_TOTAL', XYZ=0.0235,0.003,0.2545, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2545_RHO_R1', XYZ=0.0235,0.003,0.2545, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2545_T', XYZ=0.0235,-0.003,0.2545, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2545_RHO_TOTAL', XYZ=0.0235,-0.003,0.2545, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2545_RHO_R1', XYZ=0.0235,-0.003,0.2545, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2705_T', XYZ=0.0235,0.003,0.2705, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2705_RHO_TOTAL', XYZ=0.0235,0.003,0.2705, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2705_RHO_R1', XYZ=0.0235,0.003,0.2705, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2705_T', XYZ=0.0235,-0.003,0.2705, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2705_RHO_TOTAL', XYZ=0.0235,-0.003,0.2705, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2705_RHO_R1', XYZ=0.0235,-0.003,0.2705, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2845_T', XYZ=0.0235,0.003,0.2845, IOR=2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2845_RHO_TOTAL', XYZ=0.0235,0.003,0.2845, IOR=2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_F_Z2845_RHO_R1', XYZ=0.0235,0.003,0.2845, IOR=2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2845_T', XYZ=0.0235,-0.003,0.2845, IOR=-2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2845_RHO_TOTAL', XYZ=0.0235,-0.003,0.2845, IOR=-2, QUANTITY='SOLID DENSITY', CELL_CENTERED=.TRUE. /
&PROF ID='S1_XR_B_Z2845_RHO_R1', XYZ=0.0235,-0.003,0.2845, IOR=-2, QUANTITY='SOLID DENSITY', MATL_ID='G4_RC0_UMD_R1', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0095, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0095, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0095, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0095, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0065, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0065, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0065, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0065, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0035, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0035, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0035, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-0.0035, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0035, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0035, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0035, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0035, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0065, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0065, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0065, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0065, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0095, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0095, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0095, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0095, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2600, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2600, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2600, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2600, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2800, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2800, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2800, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.2800, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&TAIL /
