&HEAD CHID='rg1_20260913_base_coarse', TITLE='Registered RC0 conservative restart component' /
&MESH IJK=4,4,10, XB=0,0.004,0,0.004,0,0.010 /
&TIME T_END=0.3125, DT=0.0005, WALL_INCREMENT=1 /
&MISC RESTART=.TRUE., RESTART_CHID='rg1_20260913_seed', SOLID_PHASE_ONLY=.TRUE., TMPA=20.0 /
&RADI RADIATION=.FALSE. /
&DUMP DT_DEVC=0.00390625, DT_HRR=0.00390625, DT_MASS=0.00390625, DT_RESTART=0.03125,
      DT_PROF=0.03125, DT_BNDF=0.03125 /
&SPEC ID='MMA', FORMULA='C5H8O2' /
! G4 RC0 deterministic no-refit material fragment
! source=materials/reference_models/macfp_public_commit_14b73ea9/MaCFP_PMMA_UMD.json
! source_sha256=07412f8722be06881d87b491d3fe1c4a52184c88bc14e14ac866fd57a0e94dee
! Requires a case-level SPEC/REAC for MMA (C5H8O2).
! Defines no geometry, boundary condition, gas tuning, or gate result.

&MATL ID='G4_RC0_UMD_R1',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.TRUE.,
      ALLOW_SWELLING=.TRUE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=4.95e+16,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=5,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.02,
      MATL_ID(1,1)='G4_RC0_UMD_R2',
      NU_MATL(1,1)=0.98 /

&MATL ID='G4_RC0_UMD_R2',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.TRUE.,
      ALLOW_SWELLING=.TRUE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=135000000000,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=817,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.998,
      MATL_ID(1,1)='G4_RC0_UMD_RESIDUE',
      NU_MATL(1,1)=0.002 /

&MATL ID='G4_RC0_UMD_RESIDUE',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.TRUE.,
      ALLOW_SWELLING=.TRUE.,
      ADJUST_H=.TRUE. /

&RAMP ID='G4_RC0_CP', T=20, F=1.0519395 /
&RAMP ID='G4_RC0_CP', T=116.85, F=1.8587 /
&RAMP ID='G4_RC0_CP', T=126.85, F=2.079 /
&RAMP ID='G4_RC0_CP', T=500, F=3.2245705 /
&RAMP ID='G4_RC0_K', T=20, F=0.16 /
&RAMP ID='G4_RC0_K', T=116.85, F=0.16 /
&RAMP ID='G4_RC0_K', T=126.85, F=0.172 /
&RAMP ID='G4_RC0_K', T=500, F=0.015277 /

&SURF ID='FRONT', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006,
      BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00035,
      N_LAYER_CELLS_MAX=2400, TMP_INNER=376.85,
      TMP_GAS_FRONT=526.85, HEAT_TRANSFER_COEFFICIENT=100.0 /
&SURF ID='BACK', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006,
      BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00035,
      N_LAYER_CELLS_MAX=2400, TMP_INNER=376.85,
      TMP_GAS_FRONT=326.85, HEAT_TRANSFER_COEFFICIENT=100.0 /
&OBST ID='SIX_MM', XB=0,0.001,0,0.001,0.002,0.008, SURF_ID='INERT' /
&VENT XB=0,0.001,0,0.001,0.002,0.002, SURF_ID='BACK' /
&VENT XB=0,0.001,0,0.001,0.008,0.008, SURF_ID='FRONT' /
&DEVC ID='F_T', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='F_H', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='SENSIBLE WALL ENTHALPY' /
&DEVC ID='F_C', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='F_R', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='F_M', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='F_RXN', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='SOLID REACTION HEAT FLUX' /
&DEVC ID='F_S', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE FLUX' /
&DEVC ID='F_E', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE ENERGY' /
&PROF ID='F_T', XYZ=0.0005,0.0005,0.008, IOR=3, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&DEVC ID='B_T', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='B_H', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='SENSIBLE WALL ENTHALPY' /
&DEVC ID='B_C', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='B_R', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='RADIATIVE HEAT FLUX' /
&DEVC ID='B_M', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='BURNING RATE' /
&DEVC ID='B_RXN', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='SOLID REACTION HEAT FLUX' /
&DEVC ID='B_S', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE FLUX' /
&DEVC ID='B_E', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE ENERGY' /
&PROF ID='B_T', XYZ=0.0005,0.0005,0.002, IOR=-3, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SENSIBLE WALL ENTHALPY', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='RADIATIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SOLID REACTION HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SOLID SENSIBLE ENTHALPY SOURCE ENERGY', CELL_CENTERED=.TRUE. /
&TAIL /
