! Stage 2 Coupled 3D Reacting PMMA Card: rv261103c_p_g1_inert (edge_closure=INERT_293K)
&HEAD CHID='rv261103c_p_g1_inert', TITLE='Stage2 precursor 1.0mm INERT_293K to 36s screen' /
&PRES MAX_PRESSURE_ITERATIONS=30, MAX_PREDICTOR_PRESSURE_ITERATIONS=30, VELOCITY_TOLERANCE=.0005, PRESSURE_TOLERANCE=2e7 /
&MESH ID='MC_1_1_0', IJK=30,30,30, XB=-0.0300,0.0000,-0.0150,0.0150,-0.0120,0.0180, MPI_PROCESS=0 /
&MESH ID='MC_2_1_0', IJK=30,30,30, XB=0.0000,0.0300,-0.0150,0.0150,-0.0120,0.0180, MPI_PROCESS=1 /
&MESH ID='MC_1_1_1', IJK=30,30,30, XB=-0.0300,0.0000,-0.0150,0.0150,0.0180,0.0480, MPI_PROCESS=2 /
&MESH ID='MC_2_1_1', IJK=30,30,30, XB=0.0000,0.0300,-0.0150,0.0150,0.0180,0.0480, MPI_PROCESS=3 /
&MESH ID='MC_1_1_2', IJK=30,30,30, XB=-0.0300,0.0000,-0.0150,0.0150,0.0480,0.0780, MPI_PROCESS=4 /
&MESH ID='MC_2_1_2', IJK=30,30,30, XB=0.0000,0.0300,-0.0150,0.0150,0.0480,0.0780, MPI_PROCESS=5 /
&MESH ID='MC_1_0_0', IJK=30,24,30, XB=-0.0300,0.0000,-0.0390,-0.0150,-0.0120,0.0180, MPI_PROCESS=6 /
&MESH ID='MC_2_0_0', IJK=30,24,30, XB=0.0000,0.0300,-0.0390,-0.0150,-0.0120,0.0180, MPI_PROCESS=7 /
&MESH ID='MC_0_1_0', IJK=24,30,30, XB=-0.0540,-0.0300,-0.0150,0.0150,-0.0120,0.0180, MPI_PROCESS=8 /
&MESH ID='MC_3_1_0', IJK=24,30,30, XB=0.0300,0.0540,-0.0150,0.0150,-0.0120,0.0180, MPI_PROCESS=9 /
&MESH ID='MC_1_2_0', IJK=30,24,30, XB=-0.0300,0.0000,0.0150,0.0390,-0.0120,0.0180, MPI_PROCESS=10 /
&MESH ID='MC_2_2_0', IJK=30,24,30, XB=0.0000,0.0300,0.0150,0.0390,-0.0120,0.0180, MPI_PROCESS=11 /
&MESH ID='MC_1_0_1', IJK=30,24,30, XB=-0.0300,0.0000,-0.0390,-0.0150,0.0180,0.0480, MPI_PROCESS=12 /
&MESH ID='MC_2_0_1', IJK=30,24,30, XB=0.0000,0.0300,-0.0390,-0.0150,0.0180,0.0480, MPI_PROCESS=13 /
&MESH ID='MC_0_1_1', IJK=24,30,30, XB=-0.0540,-0.0300,-0.0150,0.0150,0.0180,0.0480, MPI_PROCESS=14 /
&MESH ID='MC_3_1_1', IJK=24,30,30, XB=0.0300,0.0540,-0.0150,0.0150,0.0180,0.0480, MPI_PROCESS=15 /
&MESH ID='MC_1_2_1', IJK=30,24,30, XB=-0.0300,0.0000,0.0150,0.0390,0.0180,0.0480, MPI_PROCESS=16 /
&MESH ID='MC_2_2_1', IJK=30,24,30, XB=0.0000,0.0300,0.0150,0.0390,0.0180,0.0480, MPI_PROCESS=17 /
&MESH ID='MC_1_0_2', IJK=30,24,30, XB=-0.0300,0.0000,-0.0390,-0.0150,0.0480,0.0780, MPI_PROCESS=18 /
&MESH ID='MC_2_0_2', IJK=30,24,30, XB=0.0000,0.0300,-0.0390,-0.0150,0.0480,0.0780, MPI_PROCESS=19 /
&MESH ID='MC_0_1_2', IJK=24,30,30, XB=-0.0540,-0.0300,-0.0150,0.0150,0.0480,0.0780, MPI_PROCESS=20 /
&MESH ID='MC_3_1_2', IJK=24,30,30, XB=0.0300,0.0540,-0.0150,0.0150,0.0480,0.0780, MPI_PROCESS=21 /
&MESH ID='MC_1_2_2', IJK=30,24,30, XB=-0.0300,0.0000,0.0150,0.0390,0.0480,0.0780, MPI_PROCESS=22 /
&MESH ID='MC_2_2_2', IJK=30,24,30, XB=0.0000,0.0300,0.0150,0.0390,0.0480,0.0780, MPI_PROCESS=23 /
&MESH ID='MC_0_0_0', IJK=24,24,30, XB=-0.0540,-0.0300,-0.0390,-0.0150,-0.0120,0.0180, MPI_PROCESS=24 /
&MESH ID='MC_3_0_0', IJK=24,24,30, XB=0.0300,0.0540,-0.0390,-0.0150,-0.0120,0.0180, MPI_PROCESS=25 /
&MESH ID='MC_0_2_0', IJK=24,24,30, XB=-0.0540,-0.0300,0.0150,0.0390,-0.0120,0.0180, MPI_PROCESS=26 /
&MESH ID='MC_3_2_0', IJK=24,24,30, XB=0.0300,0.0540,0.0150,0.0390,-0.0120,0.0180, MPI_PROCESS=27 /
&MESH ID='MC_0_0_1', IJK=24,24,30, XB=-0.0540,-0.0300,-0.0390,-0.0150,0.0180,0.0480, MPI_PROCESS=28 /
&MESH ID='MC_3_0_1', IJK=24,24,30, XB=0.0300,0.0540,-0.0390,-0.0150,0.0180,0.0480, MPI_PROCESS=29 /
&MESH ID='MC_0_2_1', IJK=24,24,30, XB=-0.0540,-0.0300,0.0150,0.0390,0.0180,0.0480, MPI_PROCESS=30 /
&MESH ID='MC_3_2_1', IJK=24,24,30, XB=0.0300,0.0540,0.0150,0.0390,0.0180,0.0480, MPI_PROCESS=31 /
&MESH ID='MC_0_0_2', IJK=24,24,30, XB=-0.0540,-0.0300,-0.0390,-0.0150,0.0480,0.0780, MPI_PROCESS=32 /
&MESH ID='MC_3_0_2', IJK=24,24,30, XB=0.0300,0.0540,-0.0390,-0.0150,0.0480,0.0780, MPI_PROCESS=33 /
&MESH ID='MC_0_2_2', IJK=24,24,30, XB=-0.0540,-0.0300,0.0150,0.0390,0.0480,0.0780, MPI_PROCESS=34 /
&MESH ID='MC_3_2_2', IJK=24,24,30, XB=0.0300,0.0540,0.0150,0.0390,0.0480,0.0780, MPI_PROCESS=35 /
&TIME T_BEGIN=0.0000, T_END=36.0000 /
&MISC TMPA=20., GVEC=0.,0.,-9.81 /
&DUMP DT_DEVC=0.03125, DT_HRR=0.03125, DT_MASS=0.03125, DT_BNDF=0.25, DT_SLCF=0.25, DT_PL3D=4.0, DT_RESTART=4.0, MASS_FILE=.TRUE., CFL_FILE=.TRUE., VELOCITY_ERROR_FILE=.TRUE., SIG_FIGS=10, SIG_FIGS_EXP=3, PLOT3D_QUANTITY(1)='TEMPERATURE', PLOT3D_QUANTITY(2)='HRRPUV', PLOT3D_QUANTITY(3)='MASS FRACTION', PLOT3D_SPEC_ID(3)='MMA', PLOT3D_QUANTITY(4)='MASS FRACTION', PLOT3D_SPEC_ID(4)='OXYGEN', PLOT3D_QUANTITY(5)='VELOCITY' /
&RADI NUMBER_RADIATION_ANGLES=100 /
&SPEC ID='MMA', FORMULA='C5O2H8', RADCAL_ID='MMA', RAMP_CP='MMA_GAS_CP' /
&RAMP ID='MMA_GAS_CP', T=114., F=1.48 /
&RAMP ID='MMA_GAS_CP', T=300., F=1.90 /
&MATL ID='G4_RC0_UMD_R1',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=4.95e+16,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=5,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.02,
      MATL_ID(1,1)='G4_RC0_UMD_R2',
      NU_MATL(1,1)=0.98 /
&MATL ID='G4_RC0_UMD_R2',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=135000000000,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=817,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.998,
      MATL_ID(1,1)='G4_RC0_UMD_RESIDUE',
      NU_MATL(1,1)=0.002 /
&MATL ID='G4_RC0_UMD_RESIDUE',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE. /
&RAMP ID='G4_RC0_CP', T=20, F=1.0519395 /
&RAMP ID='G4_RC0_CP', T=116.85, F=1.8587 /
&RAMP ID='G4_RC0_CP', T=126.85, F=2.079 /
&RAMP ID='G4_RC0_CP', T=500, F=3.2245705 /
&RAMP ID='G4_RC0_K', T=20, F=0.16 /
&RAMP ID='G4_RC0_K', T=116.85, F=0.16 /
&RAMP ID='G4_RC0_K', T=126.85, F=0.172 /
&RAMP ID='G4_RC0_K', T=500, F=0.015277 /
&REAC ID='MMA GAS', FUEL='MMA', SOOT_YIELD=0.022, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33, HEAT_OF_COMBUSTION=25610. /
&RAMP ID='IGN', T=0., F=0. /
&RAMP ID='IGN', T=2., F=1. /
&RAMP ID='IGN', T=32.0, F=1. /
&RAMP ID='IGN', T=32.1, F=0. /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&SURF ID='PMMA', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006, BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00000625, N_LAYER_CELLS_MAX=1200, BLOWING=.TRUE., EMISSIVITY=0.96, COLOR='GRAY 20' /
&SURF ID='PMMA_IGN', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006, BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00000625, N_LAYER_CELLS_MAX=1200, BLOWING=.TRUE., EMISSIVITY=0.96, COLOR='RED', EXTERNAL_FLUX=50.0, RAMP_EF='IGN' /
&OBST ID='PLATE', XB=-0.0250,0.0250,-0.0030,0.0030,0.0000,0.0400, SURF_ID6='INERT','INERT','PMMA','PMMA','INERT','INERT' /
&VENT ID='IGN_YP', XB=-0.0250,0.0250,0.0030,0.0030,0.0240,0.0400, IOR=2, SURF_ID='PMMA_IGN' /
&VENT ID='IGN_YM', XB=-0.0250,0.0250,-0.0030,-0.0030,0.0240,0.0400, IOR=-2, SURF_ID='PMMA_IGN' /
&DEVC ID='HRR_MMA', XB=-0.0540,0.0540,-0.0390,0.0390,-0.0120,0.0780, QUANTITY='HRRPUV REAC', REAC_ID='MMA GAS', SPATIAL_STATISTIC='VOLUME INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='TMAX_GAS', XB=-0.0540,0.0540,-0.0390,0.0390,-0.0120,0.0780, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_ALL_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0400, IOR=2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_BELOW_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0240, IOR=2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_ALL_B', XB=-0.0250,0.0250,-0.0032,-0.0028,0.0000,0.0400, IOR=-2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_BELOW_B', XB=-0.0250,0.0250,-0.0032,-0.0028,0.0000,0.0240, IOR=-2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_EDGE_R', XB=0.0248,0.0252,-0.0030,0.0030,0.0000,0.0400, IOR=1, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_EDGE_L', XB=-0.0252,-0.0248,-0.0030,0.0030,0.0000,0.0400, IOR=-1, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_EDGEFACE_R', XB=0.0248,0.0252,-0.0030,0.0030,0.0160,0.0400, IOR=1, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_EDGEFACE_L', XB=-0.0252,-0.0248,-0.0030,0.0030,0.0160,0.0400, IOR=-1, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TSMAX_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0400, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='TSMAX_B', XB=-0.0250,0.0250,-0.0032,-0.0028,0.0000,0.0400, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_E4R_F', XB=0.0210,0.0250,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_E4L_F', XB=-0.0250,-0.0210,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_E4R_F', XB=0.0210,0.0250,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_E4L_F', XB=-0.0250,-0.0210,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_E4R_F', XB=0.0210,0.0250,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_E4L_F', XB=-0.0250,-0.0210,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_E4R_F', XB=0.0210,0.0250,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_E4L_F', XB=-0.0250,-0.0210,0.0028,0.0032,0.0160,0.0400, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F00', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0040, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F00', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0040, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F00', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0040, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F00', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0040, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F00', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0040, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F01', XB=-0.0250,0.0250,0.0028,0.0032,0.0040,0.0080, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F01', XB=-0.0250,0.0250,0.0028,0.0032,0.0040,0.0080, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F01', XB=-0.0250,0.0250,0.0028,0.0032,0.0040,0.0080, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F01', XB=-0.0250,0.0250,0.0028,0.0032,0.0040,0.0080, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F01', XB=-0.0250,0.0250,0.0028,0.0032,0.0040,0.0080, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F02', XB=-0.0250,0.0250,0.0028,0.0032,0.0080,0.0120, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F02', XB=-0.0250,0.0250,0.0028,0.0032,0.0080,0.0120, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F02', XB=-0.0250,0.0250,0.0028,0.0032,0.0080,0.0120, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F02', XB=-0.0250,0.0250,0.0028,0.0032,0.0080,0.0120, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F02', XB=-0.0250,0.0250,0.0028,0.0032,0.0080,0.0120, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F03', XB=-0.0250,0.0250,0.0028,0.0032,0.0120,0.0160, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F03', XB=-0.0250,0.0250,0.0028,0.0032,0.0120,0.0160, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F03', XB=-0.0250,0.0250,0.0028,0.0032,0.0120,0.0160, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F03', XB=-0.0250,0.0250,0.0028,0.0032,0.0120,0.0160, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F03', XB=-0.0250,0.0250,0.0028,0.0032,0.0120,0.0160, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F04', XB=-0.0250,0.0250,0.0028,0.0032,0.0160,0.0200, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F04', XB=-0.0250,0.0250,0.0028,0.0032,0.0160,0.0200, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F04', XB=-0.0250,0.0250,0.0028,0.0032,0.0160,0.0200, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F04', XB=-0.0250,0.0250,0.0028,0.0032,0.0160,0.0200, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F04', XB=-0.0250,0.0250,0.0028,0.0032,0.0160,0.0200, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F05', XB=-0.0250,0.0250,0.0028,0.0032,0.0200,0.0240, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F05', XB=-0.0250,0.0250,0.0028,0.0032,0.0200,0.0240, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F05', XB=-0.0250,0.0250,0.0028,0.0032,0.0200,0.0240, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F05', XB=-0.0250,0.0250,0.0028,0.0032,0.0200,0.0240, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F05', XB=-0.0250,0.0250,0.0028,0.0032,0.0200,0.0240, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F06', XB=-0.0250,0.0250,0.0028,0.0032,0.0240,0.0280, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F06', XB=-0.0250,0.0250,0.0028,0.0032,0.0240,0.0280, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F06', XB=-0.0250,0.0250,0.0028,0.0032,0.0240,0.0280, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F06', XB=-0.0250,0.0250,0.0028,0.0032,0.0240,0.0280, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F06', XB=-0.0250,0.0250,0.0028,0.0032,0.0240,0.0280, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F07', XB=-0.0250,0.0250,0.0028,0.0032,0.0280,0.0320, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F07', XB=-0.0250,0.0250,0.0028,0.0032,0.0280,0.0320, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F07', XB=-0.0250,0.0250,0.0028,0.0032,0.0280,0.0320, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F07', XB=-0.0250,0.0250,0.0028,0.0032,0.0280,0.0320, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F07', XB=-0.0250,0.0250,0.0028,0.0032,0.0280,0.0320, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F08', XB=-0.0250,0.0250,0.0028,0.0032,0.0320,0.0360, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F08', XB=-0.0250,0.0250,0.0028,0.0032,0.0320,0.0360, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F08', XB=-0.0250,0.0250,0.0028,0.0032,0.0320,0.0360, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F08', XB=-0.0250,0.0250,0.0028,0.0032,0.0320,0.0360, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F08', XB=-0.0250,0.0250,0.0028,0.0032,0.0320,0.0360, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_F09', XB=-0.0250,0.0250,0.0028,0.0032,0.0360,0.0400, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='MF_F09', XB=-0.0250,0.0250,0.0028,0.0032,0.0360,0.0400, IOR=2, QUANTITY='MASS FLUX', SPEC_ID='MMA', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_F09', XB=-0.0250,0.0250,0.0028,0.0032,0.0360,0.0400, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_F09', XB=-0.0250,0.0250,0.0028,0.0032,0.0360,0.0400, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QI_F09', XB=-0.0250,0.0250,0.0028,0.0032,0.0360,0.0400, IOR=2, QUANTITY='INCIDENT HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='MASS FLUX', SPEC_ID='MMA', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='RADIATIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='INCIDENT HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='TOTAL HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT TRANSFER REGIME', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SURFACE DENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0038, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0038, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0038, QUANTITY='W-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0038, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0038, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0302, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0302, QUANTITY='V-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0302, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0302, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0302, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0302, QUANTITY='MASS FRACTION', SPEC_ID='MMA', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0002, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0002, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0238, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0238, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&TAIL /
