! Stage 2 Balanced-36 Coupled 3D Reacting PMMA Card: rv261103s_d0b_g05_inert (edge_closure=INERT_293K)
&HEAD CHID='rv261103s_d0b_g05_inert', TITLE='Stage2 WaveS PureMPI56 D0 branch g05_inert 20.0->36.1s (from rv261103s_k3_g05_inert t=20s)' /
&PRES MAX_PRESSURE_ITERATIONS=10, MAX_PREDICTOR_PRESSURE_ITERATIONS=10, SUSPEND_PRESSURE_ITERATIONS=.TRUE., VELOCITY_TOLERANCE=.0010, PRESSURE_TOLERANCE=2e7 /
&MESH ID='ML3M_10_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=0 /
&MESH ID='ML3M_2_0', IJK=16,36,6, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=0 /
&MESH ID='ML3M_10_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=1 /
&MESH ID='ML3M_2_9', IJK=16,36,6, XB=0.0220,0.0300,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=1 /
&MESH ID='ML2MYB_2_1', IJK=36,6,10, XB=-0.0180,0.0180,0.0090,0.0150,0.0360,0.0460, MPI_PROCESS=2 /
&MESH ID='ML3M_0_0', IJK=16,36,8, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=2 /
&MESH ID='ML3M_3_0', IJK=16,36,6, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=2 /
&MESH ID='ML1Z_2_0', IJK=8,15,16, XB=-0.0340,-0.0180,-0.0150,0.0150,0.0520,0.0840, MPI_PROCESS=3 /
&MESH ID='ML3M_0_9', IJK=16,36,8, XB=0.0220,0.0300,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=3 /
&MESH ID='ML3M_3_9', IJK=16,36,6, XB=0.0220,0.0300,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=3 /
&MESH ID='ML3M_11_1', IJK=8,36,8, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=4 /
&MESH ID='ML3M_2_2', IJK=12,36,6, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=4 /
&MESH ID='ML3M_11_8', IJK=8,36,8, XB=0.0180,0.0220,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=5 /
&MESH ID='ML3M_2_3', IJK=12,36,6, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=5 /
&MESH ID='ML3M_1_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=6 /
&MESH ID='ML3M_2_4', IJK=12,36,6, XB=-0.0060,0.0000,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=6 /
&MESH ID='ML3M_1_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=7 /
&MESH ID='ML3M_2_5', IJK=12,36,6, XB=0.0000,0.0060,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=7 /
&MESH ID='ML3M_2_6', IJK=12,36,6, XB=0.0060,0.0120,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=8 /
&MESH ID='ML3M_6_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=8 /
&MESH ID='ML3M_2_7', IJK=12,36,6, XB=0.0120,0.0180,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=9 /
&MESH ID='ML3M_6_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=9 /
&MESH ID='ML3M_3_2', IJK=12,36,6, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=10 /
&MESH ID='ML3M_7_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=10 /
&MESH ID='ML3M_3_3', IJK=12,36,6, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=11 /
&MESH ID='ML3M_7_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=11 /
&MESH ID='ML3M_3_4', IJK=12,36,6, XB=-0.0060,0.0000,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=12 /
&MESH ID='ML3M_8_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=12 /
&MESH ID='ML3M_3_5', IJK=12,36,6, XB=0.0000,0.0060,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=13 /
&MESH ID='ML3M_8_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=13 /
&MESH ID='ML3M_3_6', IJK=12,36,6, XB=0.0060,0.0120,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=14 /
&MESH ID='ML3M_9_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=14 /
&MESH ID='ML3M_3_7', IJK=12,36,6, XB=0.0120,0.0180,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=15 /
&MESH ID='ML3M_9_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=15 /
&MESH ID='ML1X_0_1_1', IJK=10,15,24, XB=-0.0540,-0.0340,-0.0150,0.0150,0.0360,0.0840, MPI_PROCESS=16 /
&MESH ID='ML1Y_1_1_0', IJK=8,12,24, XB=-0.0340,-0.0180,0.0150,0.0390,0.0360,0.0840, MPI_PROCESS=16 /
&MESH ID='ML3M_4_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=16 /
&MESH ID='ML3M_4_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=16 /
&MESH ID='ML1X_1_1_0', IJK=10,15,24, XB=0.0340,0.0540,-0.0150,0.0150,-0.0120,0.0360, MPI_PROCESS=17 /
&MESH ID='ML1Y_1_1_2', IJK=8,12,24, XB=0.0180,0.0340,0.0150,0.0390,0.0360,0.0840, MPI_PROCESS=17 /
&MESH ID='ML3M_4_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=17 /
&MESH ID='ML3M_4_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=17 /
&MESH ID='ML1X_1_1_1', IJK=10,15,24, XB=0.0340,0.0540,-0.0150,0.0150,0.0360,0.0840, MPI_PROCESS=18 /
&MESH ID='ML2MYF_2_1', IJK=36,6,10, XB=-0.0180,0.0180,-0.0150,-0.0090,0.0360,0.0460, MPI_PROCESS=18 /
&MESH ID='ML3M_5_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=18 /
&MESH ID='ML3M_5_1', IJK=8,36,4, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=18 /
&MESH ID='ML1Y_1_0_2', IJK=8,12,24, XB=0.0180,0.0340,0.0150,0.0390,-0.0120,0.0360, MPI_PROCESS=19 /
&MESH ID='ML2MYF_1_1', IJK=36,6,16, XB=-0.0180,0.0180,-0.0150,-0.0090,0.0200,0.0360, MPI_PROCESS=19 /
&MESH ID='ML3M_5_8', IJK=8,36,4, XB=0.0180,0.0220,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=19 /
&MESH ID='ML3M_5_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=19 /
&MESH ID='ML2MZ_1_1', IJK=18,30,6, XB=-0.0180,0.0000,-0.0150,0.0150,0.0460,0.0520, MPI_PROCESS=20 /
&MESH ID='ML3M_2_1', IJK=8,36,6, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=20 /
&MESH ID='ML3M_8_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=20 /
&MESH ID='ML2MZ_1_2', IJK=18,30,6, XB=0.0000,0.0180,-0.0150,0.0150,0.0460,0.0520, MPI_PROCESS=21 /
&MESH ID='ML3M_2_8', IJK=8,36,6, XB=0.0180,0.0220,-0.0090,0.0090,0.0220,0.0250, MPI_PROCESS=21 /
&MESH ID='ML3M_8_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=21 /
&MESH ID='ML1X_0_0_0', IJK=10,12,24, XB=-0.0540,-0.0340,-0.0390,-0.0150,-0.0120,0.0360, MPI_PROCESS=22 /
&MESH ID='ML2MYB_2_2', IJK=12,6,10, XB=0.0180,0.0300,0.0090,0.0150,0.0360,0.0460, MPI_PROCESS=22 /
&MESH ID='ML3M_3_1', IJK=8,36,6, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=22 /
&MESH ID='ML3M_8_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=22 /
&MESH ID='ML1X_0_0_1', IJK=10,12,24, XB=-0.0540,-0.0340,-0.0390,-0.0150,0.0360,0.0840, MPI_PROCESS=23 /
&MESH ID='ML2MXL_0', IJK=4,30,4, XB=-0.0340,-0.0300,-0.0150,0.0150,0.0160,0.0200, MPI_PROCESS=23 /
&MESH ID='ML3M_3_8', IJK=8,36,6, XB=0.0180,0.0220,-0.0090,0.0090,0.0250,0.0280, MPI_PROCESS=23 /
&MESH ID='ML3M_8_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=23 /
&MESH ID='ML1X_0_2_0', IJK=10,12,24, XB=-0.0540,-0.0340,0.0150,0.0390,-0.0120,0.0360, MPI_PROCESS=24 /
&MESH ID='ML2MXR_0', IJK=4,30,4, XB=0.0300,0.0340,-0.0150,0.0150,0.0160,0.0200, MPI_PROCESS=24 /
&MESH ID='ML3M_4_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=24 /
&MESH ID='ML3M_8_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=24 /
&MESH ID='ML1X_0_2_1', IJK=10,12,24, XB=-0.0540,-0.0340,0.0150,0.0390,0.0360,0.0840, MPI_PROCESS=25 /
&MESH ID='ML2MYF_0_0', IJK=12,6,4, XB=-0.0300,-0.0180,-0.0150,-0.0090,0.0160,0.0200, MPI_PROCESS=25 /
&MESH ID='ML3M_4_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=25 /
&MESH ID='ML3M_8_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=25 /
&MESH ID='ML1X_1_0_0', IJK=10,12,24, XB=0.0340,0.0540,-0.0390,-0.0150,-0.0120,0.0360, MPI_PROCESS=26 /
&MESH ID='ML2MYB_0_0', IJK=12,6,4, XB=-0.0300,-0.0180,0.0090,0.0150,0.0160,0.0200, MPI_PROCESS=26 /
&MESH ID='ML3M_4_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=26 /
&MESH ID='ML3M_9_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=26 /
&MESH ID='ML1X_1_0_1', IJK=10,12,24, XB=0.0340,0.0540,-0.0390,-0.0150,0.0360,0.0840, MPI_PROCESS=27 /
&MESH ID='ML2MYF_0_2', IJK=12,6,4, XB=0.0180,0.0300,-0.0150,-0.0090,0.0160,0.0200, MPI_PROCESS=27 /
&MESH ID='ML3M_4_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=27 /
&MESH ID='ML3M_9_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=27 /
&MESH ID='ML1X_1_2_0', IJK=10,12,24, XB=0.0340,0.0540,0.0150,0.0390,-0.0120,0.0360, MPI_PROCESS=28 /
&MESH ID='ML2MYB_0_2', IJK=12,6,4, XB=0.0180,0.0300,0.0090,0.0150,0.0160,0.0200, MPI_PROCESS=28 /
&MESH ID='ML3M_4_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=28 /
&MESH ID='ML3M_9_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=28 /
&MESH ID='ML1X_1_2_1', IJK=10,12,24, XB=0.0340,0.0540,0.0150,0.0390,0.0360,0.0840, MPI_PROCESS=29 /
&MESH ID='ML3M_4_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0280,0.0300, MPI_PROCESS=29 /
&MESH ID='ML3M_9_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=29 /
&MESH ID='ML2MZ_1_0', IJK=16,30,6, XB=-0.0340,-0.0180,-0.0150,0.0150,0.0460,0.0520, MPI_PROCESS=30 /
&MESH ID='ML3M_5_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=30 /
&MESH ID='ML3M_9_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=30 /
&MESH ID='ML2MZ_1_3', IJK=16,30,6, XB=0.0180,0.0340,-0.0150,0.0150,0.0460,0.0520, MPI_PROCESS=31 /
&MESH ID='ML3M_5_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=31 /
&MESH ID='ML3M_9_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=31 /
&MESH ID='ML2MYB_1_2', IJK=12,6,16, XB=0.0180,0.0300,0.0090,0.0150,0.0200,0.0360, MPI_PROCESS=32 /
&MESH ID='ML2MZ_0_0', IJK=16,30,4, XB=-0.0340,-0.0180,-0.0150,0.0150,0.0120,0.0160, MPI_PROCESS=32 /
&MESH ID='ML3M_10_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=32 /
&MESH ID='ML3M_5_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=32 /
&MESH ID='ML2MYF_0_1', IJK=36,6,4, XB=-0.0180,0.0180,-0.0150,-0.0090,0.0160,0.0200, MPI_PROCESS=33 /
&MESH ID='ML2MZ_0_3', IJK=16,30,4, XB=0.0180,0.0340,-0.0150,0.0150,0.0120,0.0160, MPI_PROCESS=33 /
&MESH ID='ML3M_10_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=33 /
&MESH ID='ML3M_5_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=33 /
&MESH ID='ML1Y_0_0_0', IJK=8,12,24, XB=-0.0340,-0.0180,-0.0390,-0.0150,-0.0120,0.0360, MPI_PROCESS=34 /
&MESH ID='ML2MXL_2', IJK=4,30,10, XB=-0.0340,-0.0300,-0.0150,0.0150,0.0360,0.0460, MPI_PROCESS=34 /
&MESH ID='ML3M_10_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=34 /
&MESH ID='ML3M_5_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=34 /
&MESH ID='ML1Y_0_0_2', IJK=8,12,24, XB=0.0180,0.0340,-0.0390,-0.0150,-0.0120,0.0360, MPI_PROCESS=35 /
&MESH ID='ML2MXR_2', IJK=4,30,10, XB=0.0300,0.0340,-0.0150,0.0150,0.0360,0.0460, MPI_PROCESS=35 /
&MESH ID='ML3M_10_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=35 /
&MESH ID='ML3M_5_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0300,0.0320, MPI_PROCESS=35 /
&MESH ID='ML1Y_0_1_0', IJK=8,12,24, XB=-0.0340,-0.0180,-0.0390,-0.0150,0.0360,0.0840, MPI_PROCESS=36 /
&MESH ID='ML2MYF_1_0', IJK=12,6,16, XB=-0.0300,-0.0180,-0.0150,-0.0090,0.0200,0.0360, MPI_PROCESS=36 /
&MESH ID='ML3M_10_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=36 /
&MESH ID='ML3M_11_0', IJK=16,36,8, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=36 /
&MESH ID='ML1Y_0_1_2', IJK=8,12,24, XB=0.0180,0.0340,-0.0390,-0.0150,0.0360,0.0840, MPI_PROCESS=37 /
&MESH ID='ML2MYB_1_0', IJK=12,6,16, XB=-0.0300,-0.0180,0.0090,0.0150,0.0200,0.0360, MPI_PROCESS=37 /
&MESH ID='ML3M_10_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=37 /
&MESH ID='ML3M_11_9', IJK=16,36,8, XB=0.0220,0.0300,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=37 /
&MESH ID='ML2MYB_1_1', IJK=36,6,16, XB=-0.0180,0.0180,0.0090,0.0150,0.0200,0.0360, MPI_PROCESS=38 /
&MESH ID='ML2MYF_1_2', IJK=12,6,16, XB=0.0180,0.0300,-0.0150,-0.0090,0.0200,0.0360, MPI_PROCESS=38 /
&MESH ID='ML3M_11_2', IJK=12,36,8, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=38 /
&MESH ID='ML3M_7_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=38 /
&MESH ID='ML1Z_1_1', IJK=18,15,6, XB=-0.0180,0.0180,-0.0150,0.0150,0.0000,0.0120, MPI_PROCESS=39 /
&MESH ID='ML1Z_1_2', IJK=8,15,6, XB=0.0180,0.0340,-0.0150,0.0150,0.0000,0.0120, MPI_PROCESS=39 /
&MESH ID='ML3M_11_3', IJK=12,36,8, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=39 /
&MESH ID='ML3M_7_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=39 /
&MESH ID='ML1Z_0_1', IJK=18,15,6, XB=-0.0180,0.0180,-0.0150,0.0150,-0.0120,0.0000, MPI_PROCESS=40 /
&MESH ID='ML3M_0_1', IJK=8,36,8, XB=-0.0220,-0.0180,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=40 /
&MESH ID='ML3M_11_4', IJK=12,36,8, XB=-0.0060,0.0000,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=40 /
&MESH ID='ML3M_7_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=40 /
&MESH ID='ML1Z_1_0', IJK=8,15,6, XB=-0.0340,-0.0180,-0.0150,0.0150,0.0000,0.0120, MPI_PROCESS=41 /
&MESH ID='ML3M_0_8', IJK=8,36,8, XB=0.0180,0.0220,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=41 /
&MESH ID='ML3M_11_5', IJK=12,36,8, XB=0.0000,0.0060,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=41 /
&MESH ID='ML3M_7_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=41 /
&MESH ID='ML2MXL_1', IJK=4,30,16, XB=-0.0340,-0.0300,-0.0150,0.0150,0.0200,0.0360, MPI_PROCESS=42 /
&MESH ID='ML2MZ_0_1', IJK=18,30,4, XB=-0.0180,0.0000,-0.0150,0.0150,0.0120,0.0160, MPI_PROCESS=42 /
&MESH ID='ML3M_11_6', IJK=12,36,8, XB=0.0060,0.0120,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=42 /
&MESH ID='ML3M_7_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=42 /
&MESH ID='ML2MXR_1', IJK=4,30,16, XB=0.0300,0.0340,-0.0150,0.0150,0.0200,0.0360, MPI_PROCESS=43 /
&MESH ID='ML2MZ_0_2', IJK=18,30,4, XB=0.0000,0.0180,-0.0150,0.0150,0.0120,0.0160, MPI_PROCESS=43 /
&MESH ID='ML3M_11_7', IJK=12,36,8, XB=0.0120,0.0180,-0.0090,0.0090,0.0420,0.0460, MPI_PROCESS=43 /
&MESH ID='ML3M_7_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=43 /
&MESH ID='ML1Y_0_0_1', IJK=18,12,24, XB=-0.0180,0.0180,-0.0390,-0.0150,-0.0120,0.0360, MPI_PROCESS=44 /
&MESH ID='ML3M_1_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=44 /
&MESH ID='ML3M_1_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=44 /
&MESH ID='ML1Y_0_1_1', IJK=18,12,24, XB=-0.0180,0.0180,-0.0390,-0.0150,0.0360,0.0840, MPI_PROCESS=45 /
&MESH ID='ML3M_1_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=45 /
&MESH ID='ML3M_1_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=45 /
&MESH ID='ML1Y_1_0_1', IJK=18,12,24, XB=-0.0180,0.0180,0.0150,0.0390,-0.0120,0.0360, MPI_PROCESS=46 /
&MESH ID='ML3M_1_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=46 /
&MESH ID='ML3M_6_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=46 /
&MESH ID='ML1Y_1_1_1', IJK=18,12,24, XB=-0.0180,0.0180,0.0150,0.0390,0.0360,0.0840, MPI_PROCESS=47 /
&MESH ID='ML3M_1_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=47 /
&MESH ID='ML3M_6_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=47 /
&MESH ID='ML2MYB_0_1', IJK=36,6,4, XB=-0.0180,0.0180,0.0090,0.0150,0.0160,0.0200, MPI_PROCESS=48 /
&MESH ID='ML3M_0_2', IJK=12,36,8, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=48 /
&MESH ID='ML3M_1_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=48 /
&MESH ID='ML3M_7_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=48 /
&MESH ID='ML1Z_0_0', IJK=8,15,6, XB=-0.0340,-0.0180,-0.0150,0.0150,-0.0120,0.0000, MPI_PROCESS=49 /
&MESH ID='ML3M_0_3', IJK=12,36,8, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=49 /
&MESH ID='ML3M_1_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0200,0.0220, MPI_PROCESS=49 /
&MESH ID='ML3M_7_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0340,0.0360, MPI_PROCESS=49 /
&MESH ID='ML1Z_0_2', IJK=8,15,6, XB=0.0180,0.0340,-0.0150,0.0150,-0.0120,0.0000, MPI_PROCESS=50 /
&MESH ID='ML3M_0_4', IJK=12,36,8, XB=-0.0060,0.0000,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=50 /
&MESH ID='ML3M_6_2', IJK=12,36,4, XB=-0.0180,-0.0120,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=50 /
&MESH ID='ML3M_8_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=50 /
&MESH ID='ML2MYF_2_0', IJK=12,6,10, XB=-0.0300,-0.0180,-0.0150,-0.0090,0.0360,0.0460, MPI_PROCESS=51 /
&MESH ID='ML3M_0_5', IJK=12,36,8, XB=0.0000,0.0060,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=51 /
&MESH ID='ML3M_6_3', IJK=12,36,4, XB=-0.0120,-0.0060,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=51 /
&MESH ID='ML3M_8_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0360,0.0380, MPI_PROCESS=51 /
&MESH ID='ML2MYB_2_0', IJK=12,6,10, XB=-0.0300,-0.0180,0.0090,0.0150,0.0360,0.0460, MPI_PROCESS=52 /
&MESH ID='ML3M_0_6', IJK=12,36,8, XB=0.0060,0.0120,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=52 /
&MESH ID='ML3M_6_4', IJK=12,36,4, XB=-0.0060,0.0000,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=52 /
&MESH ID='ML3M_9_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=52 /
&MESH ID='ML2MYF_2_2', IJK=12,6,10, XB=0.0180,0.0300,-0.0150,-0.0090,0.0360,0.0460, MPI_PROCESS=53 /
&MESH ID='ML3M_0_7', IJK=12,36,8, XB=0.0120,0.0180,-0.0090,0.0090,0.0160,0.0200, MPI_PROCESS=53 /
&MESH ID='ML3M_6_5', IJK=12,36,4, XB=0.0000,0.0060,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=53 /
&MESH ID='ML3M_9_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0380,0.0400, MPI_PROCESS=53 /
&MESH ID='ML1Z_2_1', IJK=18,15,16, XB=-0.0180,0.0180,-0.0150,0.0150,0.0520,0.0840, MPI_PROCESS=54 /
&MESH ID='ML1Z_2_2', IJK=8,15,16, XB=0.0180,0.0340,-0.0150,0.0150,0.0520,0.0840, MPI_PROCESS=54 /
&MESH ID='ML3M_10_0', IJK=16,36,4, XB=-0.0300,-0.0220,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=54 /
&MESH ID='ML3M_6_6', IJK=12,36,4, XB=0.0060,0.0120,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=54 /
&MESH ID='ML1X_0_1_0', IJK=10,15,24, XB=-0.0540,-0.0340,-0.0150,0.0150,-0.0120,0.0360, MPI_PROCESS=55 /
&MESH ID='ML1Y_1_0_0', IJK=8,12,24, XB=-0.0340,-0.0180,0.0150,0.0390,-0.0120,0.0360, MPI_PROCESS=55 /
&MESH ID='ML3M_10_9', IJK=16,36,4, XB=0.0220,0.0300,-0.0090,0.0090,0.0400,0.0420, MPI_PROCESS=55 /
&MESH ID='ML3M_6_7', IJK=12,36,4, XB=0.0120,0.0180,-0.0090,0.0090,0.0320,0.0340, MPI_PROCESS=55 /
&TIME T_BEGIN=0.0000, T_END=36.1000, WALL_INCREMENT=6 /
&MISC TMPA=20., GVEC=0.,0.,-9.81, RESTART=.TRUE., RESTART_CHID='rv261103s_k3_g05_inert' /
&DUMP DT_DEVC=0.03125, DT_HRR=0.03125, DT_MASS=0.03125, DT_BNDF=0.0625, DT_SLCF=0.125, DT_PL3D=8.0, DT_RESTART=4.0, MASS_FILE=.TRUE., CFL_FILE=.TRUE., VELOCITY_ERROR_FILE=.FALSE., SIG_FIGS=10, SIG_FIGS_EXP=3, PLOT3D_QUANTITY(1)='TEMPERATURE', PLOT3D_QUANTITY(2)='HRRPUV', PLOT3D_QUANTITY(3)='MASS FRACTION', PLOT3D_SPEC_ID(3)='MMA', PLOT3D_QUANTITY(4)='MASS FRACTION', PLOT3D_SPEC_ID(4)='OXYGEN', PLOT3D_QUANTITY(5)='VELOCITY' /
&RADI NUMBER_RADIATION_ANGLES=100 /
&SPEC ID='MMA', FORMULA='C5O2H8', RADCAL_ID='MMA', RAMP_CP='MMA_GAS_CP' /
&RAMP ID='MMA_GAS_CP', T=114., F=1.48 /
&RAMP ID='MMA_GAS_CP', T=300., F=1.90 /
&MATL ID='G4_RC0_UMD_R1',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=4.95e+16,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=5,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.02,
      MATL_ID(1,1)='G4_RC0_UMD_R2',
      NU_MATL(1,1)=0.98 /
&MATL ID='G4_RC0_UMD_R2',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE.,
      N_REACTIONS=1,
      A(1)=135000000000,
      E(1)=164000,
      N_S(1)=1,
      N_T(1)=0,
      N_O2(1)=0,
      HEAT_OF_REACTION(1)=817,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.998,
      MATL_ID(1,1)='G4_RC0_UMD_RESIDUE',
      NU_MATL(1,1)=0.002 /
&MATL ID='G4_RC0_UMD_RESIDUE',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='G4_RC0_K',
      SPECIFIC_HEAT_RAMP='G4_RC0_CP',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY=0.96,
      ALLOW_SHRINKING=.FALSE.,
      ALLOW_SWELLING=.FALSE.,
      ADJUST_H=.TRUE. /
&RAMP ID='G4_RC0_CP', T=20, F=1.0519395 /
&RAMP ID='G4_RC0_CP', T=116.85, F=1.8587 /
&RAMP ID='G4_RC0_CP', T=126.85, F=2.079 /
&RAMP ID='G4_RC0_CP', T=500, F=3.2245705 /
&RAMP ID='G4_RC0_K', T=20, F=0.16 /
&RAMP ID='G4_RC0_K', T=116.85, F=0.16 /
&RAMP ID='G4_RC0_K', T=126.85, F=0.172 /
&RAMP ID='G4_RC0_K', T=500, F=0.015277 /
&REAC ID='MMA GAS', FUEL='MMA', SOOT_YIELD=0.022, CO_YIELD=0.010, RADIATIVE_FRACTION=0.33, HEAT_OF_COMBUSTION=25610. /
&RAMP ID='IGN', T=0., F=0. /
&RAMP ID='IGN', T=2., F=1. /
&RAMP ID='IGN', T=19.0, F=1. /
&RAMP ID='IGN', T=19.2, F=0. /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&SURF ID='PMMA', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006, BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00000625, N_LAYER_CELLS_MAX=1200, BLOWING=.TRUE., TIME_STEP_FACTOR=1.0, EMISSIVITY=0.96, COLOR='GRAY 20' /
&SURF ID='PMMA_IGN', MATL_ID='G4_RC0_UMD_R1', THICKNESS=0.006, BACKING='EXPOSED', LAYER_DIVIDE=0.5, CELL_SIZE=0.00000625, N_LAYER_CELLS_MAX=1200, BLOWING=.TRUE., TIME_STEP_FACTOR=1.0, EMISSIVITY=0.96, COLOR='RED', EXTERNAL_FLUX=50.0, RAMP_EF='IGN' /
&OBST ID='PLATE', XB=-0.0250,0.0250,-0.0030,0.0030,0.0000,0.0440, SURF_ID6='INERT','INERT','PMMA','PMMA','INERT','INERT' /
&VENT ID='IGN_YP', XB=-0.0250,0.0250,0.0030,0.0030,0.0280,0.0440, IOR=2, SURF_ID='PMMA_IGN' /
&VENT ID='IGN_YM', XB=-0.0250,0.0250,-0.0030,-0.0030,0.0280,0.0440, IOR=-2, SURF_ID='PMMA_IGN' /
&DEVC ID='HRR_MMA', XB=-0.0540,0.0540,-0.0390,0.0390,-0.0120,0.0840, QUANTITY='HRRPUV REAC', REAC_ID='MMA GAS', SPATIAL_STATISTIC='VOLUME INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='TMAX_GAS', XB=-0.0540,0.0540,-0.0390,0.0390,-0.0120,0.0840, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_ALL_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0440, IOR=2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_BELOW_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0280, IOR=2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_ALL_B', XB=-0.0250,0.0250,-0.0032,-0.0028,0.0000,0.0440, IOR=-2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_BELOW_B', XB=-0.0250,0.0250,-0.0032,-0.0028,0.0000,0.0280, IOR=-2, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_EDGE_R', XB=0.0248,0.0252,-0.0030,0.0030,0.0000,0.0440, IOR=1, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='MLR_EDGE_L', XB=-0.0252,-0.0248,-0.0030,0.0030,0.0000,0.0440, IOR=-1, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_EDGEFACE_R', XB=0.0248,0.0252,-0.0030,0.0030,0.0240,0.0440, IOR=1, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_EDGEFACE_L', XB=-0.0252,-0.0248,-0.0030,0.0030,0.0240,0.0440, IOR=-1, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TSMAX_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0440, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='TSMAX_B', XB=-0.0250,0.0250,-0.0032,-0.0028,0.0000,0.0440, IOR=-2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MAX', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_EDGE4_R', XB=0.0210,0.0250,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QC_EDGE4_L', XB=-0.0250,-0.0210,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_EDGE4_R', XB=0.0210,0.0250,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QR_EDGE4_L', XB=-0.0250,-0.0210,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='RADIATIVE HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QNET_EDGE4_R', XB=0.0210,0.0250,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='TOTAL HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='QNET_EDGE4_L', XB=-0.0250,-0.0210,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='TOTAL HEAT FLUX', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_EDGE4_R', XB=0.0210,0.0250,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='TS_EDGE4_L', XB=-0.0250,-0.0210,0.0028,0.0032,0.0240,0.0440, IOR=2, QUANTITY='WALL TEMPERATURE', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&DEVC ID='REG_FULL_F', XB=-0.0250,0.0250,0.0028,0.0032,0.0000,0.0440, IOR=2, QUANTITY='CONVECTIVE HEAT TRANSFER REGIME', SPATIAL_STATISTIC='MEAN', TIME_AVERAGED=.FALSE. /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='BURNING RATE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='MASS FLUX', SPEC_ID='MMA', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='RADIATIVE HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='INCIDENT HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='TOTAL HEAT FLUX', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CONVECTIVE HEAT TRANSFER REGIME', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='SURFACE DENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0042, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0042, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0382, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0382, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0382, QUANTITY='U-VELOCITY', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0382, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0312, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=0.0312, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&TAIL /
